<project name="ieee_39_bus_SM" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="adarbandi,1397677439" />
    <param name="time_duration" value="200" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="40" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="speiris, 1690576500" />
    <param name="startup_filename" value="" />
    <param name="Source" value="" />
    <param name="Preprocessor" value="" />
    <param name="Debug" value="0" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <paramlist name="Validation">
    <param name="T13_14" value="invalid_crc" />
    <param name="T4_14" value="invalid_crc" />
    <param name="T14_15" value="invalid_crc" />
    <param name="T22_23" value="invalid_crc" />
    <param name="T21_22" value="invalid_crc" />
    <param name="T23_24" value="invalid_crc" />
    <param name="T16_21" value="invalid_crc" />
    <param name="T16_19" value="invalid_crc" />
    <param name="T15_16" value="invalid_crc" />
    <param name="T16_24" value="invalid_crc" />
    <param name="T16_17" value="invalid_crc" />
    <param name="T17_18" value="invalid_crc" />
    <param name="T17_27" value="invalid_crc" />
    <param name="T26_27" value="invalid_crc" />
    <param name="T28_29" value="invalid_crc" />
    <param name="T26_28" value="invalid_crc" />
    <param name="T26_29" value="invalid_crc" />
    <param name="T25_26" value="invalid_crc" />
    <param name="T2_25" value="invalid_crc" />
    <param name="T3_18" value="invalid_crc" />
    <param name="T2_3" value="invalid_crc" />
    <param name="T1_2" value="invalid_crc" />
    <param name="T1_39" value="invalid_crc" />
    <param name="T3_4" value="invalid_crc" />
    <param name="T4_5" value="invalid_crc" />
    <param name="T5_6" value="invalid_crc" />
    <param name="T9_39" value="invalid_crc" />
    <param name="T8_9" value="invalid_crc" />
    <param name="T5_8" value="invalid_crc" />
    <param name="T7_8" value="invalid_crc" />
    <param name="T6_7" value="invalid_crc" />
    <param name="T10_13" value="invalid_crc" />
    <param name="T10_11" value="invalid_crc" />
    <param name="T6_11" value="invalid_crc" />
    <param name="Station" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
  <definitions>
    <Definition classid="RowDefn" name="TLine" group="" url="" version="" build="" crc="73611272" key="" view="false" date="1629399781" id="917852000">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="2132252842" x="576" y="180" w="460" h="236" z="-1" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="MaxRPtol" value="2.0e6" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001" />
            <param name="FEP" value="1000.0" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="2126807210" x="378" y="540" w="793" h="88" z="-1" orient="0" defn="master:Line_Ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_3-Flat" id="259528566" x="288" y="324" w="195" h="187" z="-1" orient="0" defn="master:Line_Tower_3-Flat" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67621108">
            <param name="X" value="0.0 [m]" />
            <param name="Y" value="30.0 [m]" />
            <param name="XC" value="1.0 [m]" />
            <param name="YG" value="10.0 [m]" />
            <param name="XG" value="10.0 [m]" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="1" />
            <param name="ShuntG" value="1.0e-11 [mho/m]" />
            <param name="TName" value="3L1" />
            <param name="CName" value="chukar" />
            <param name="CDataType" value="1" />
            <param name="CLName" value="..\conductor.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.0203454 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="RadiusS" value="0.003 [m]" />
            <param name="DCResC" value="0.013206 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="2.0 [m]" />
            <param name="NCondB" value="1" />
            <param name="BundSym" value="0" />
            <param name="BSP" value="0.4572 [m]" />
            <param name="SHBund" value="1" />
            <param name="NG" value="0" />
            <param name="GDataType" value="1" />
            <param name="GLName" value="..\conductor.clb" />
            <param name="GWSame" value="1" />
            <param name="ElimGW" value="1" />
            <param name="GName" value="1/2_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="RadiusG" value="0.0055245 [m]" />
            <param name="DCResG" value="2.8645 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="-0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="-0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="-0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="-0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="-0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Out_Disp" id="771289135" x="990" y="108" w="334" h="204" z="-1" orient="0" defn="master:Line_Out_Disp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="77994723">
            <param name="DataF" value="60.0 [Hz]" />
            <param name="Zero_Tol" value="1.0E-19" />
            <param name="Vbase" value="1.0 [kV]" />
            <param name="MVAbase" value="1.0 [MVA]" />
            <param name="picomp" value="0" />
            <param name="Rip" value="1.0E5 [ohm]" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="ConvBridge_Avg" build="" crc="113872822" view="false" instances="126" date="1690576324" id="669162313" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Convertor resistance" name="Rconv" group="General" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0005]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_base]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vref" x="18" y="-54" dim="6" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="xyz" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCP" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-36" y="-39" width="76" height="77" stroke="Navy" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="-19" y="-28" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Ecap]]></text>
        <text x="3" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Eqv. Vsrc Isrc]]></text>
        <text x="26" y="-27" stroke="black" font-size="Small" text-anchor="Middle">Vref</text>
        <line x1="18" y1="-53" x2="18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="-14" stroke="black" font-size="small" text-anchor="Middle">xyz</text>
        <line x1="-53" y1="0" x2="-36" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <text x="35" y="20" stroke="black" font-size="Small" text-anchor="Middle">-</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="34" y="-16" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="V_RS" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="135375416" x="144" y="36" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1234661563" x="414" y="414" w="44" h="22" z="110" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112308406">
            <param name="R" value="Rconv" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="70778193" x="990" y="720" w="32" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="174385186" x="1152" y="720" w="80" h="36" z="210" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1505434155" name="" x="990" y="720" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1349376567" name="" x="468" y="414" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="560559293" name="" x="324" y="414" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1283774264" name="" x="630" y="450" w="262" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
          <vertex x="-252" y="-72" />
          <vertex x="-252" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1856093847" x="684" y="144" w="34" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CBBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1378231143" name="" x="648" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="604965359" x="612" y="144" w="44" h="25" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2056901973" x="576" y="144" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1036327879" x="540" y="144" w="44" h="21" z="60" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="144" w="82" h="10" orient="0" id="2007217505" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1690276571" x="504" y="144" w="28" h="26" z="50" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="696219613" x="1206" y="414" w="80" h="59" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1e10" />
            <param name="LL" value="-1e10" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1379281649" name="" x="1206" y="864" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1056256683" x="1278" y="864" w="80" h="56" z="320" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="101620512" x="1278" y="900" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="373790287" name="" x="1206" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="151078035" x="1386" y="864" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="70218744" name="" x="1314" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="280808008" x="1278" y="792" w="80" h="56" z="290" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2063697852" x="1278" y="828" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrb_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1053219123" name="" x="1206" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="52496053" x="1386" y="792" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="325339988" name="" x="1314" y="792" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="949793561" name="" x="1314" y="720" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1176563641" x="1386" y="720" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vra" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1770569682" name="" x="1188" y="720" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1670102493" x="1278" y="756" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vra_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1790995600" x="522" y="198" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vra_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="639346576" x="576" y="198" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrb_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="906889376" x="1278" y="720" w="80" h="56" z="220" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="902682916" x="450" y="414" w="62" h="100" z="120" orient="4" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_RS" />
            <param name="VolI" value="V_RS" />
            <param name="P" value="P_RS" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.932" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1064759923" name="" x="1278" y="450" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1893062256" name="" x="720" y="576" w="640" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="630" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1139681200" name="" x="1278" y="342" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="342" w="100" h="10" orient="0" id="1296115682" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2043257095" x="918" y="414" w="36" h="23" z="1" orient="2" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_RSi" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="232712982" x="1134" y="414" w="80" h="36" z="370" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="526431277" x="990" y="414" w="80" h="59" z="350" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1538101085" x="990" y="450" w="32" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:src_ccin_1" id="1222033156" x="1278" y="414" w="54" h="44" z="430" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48079029">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="1 [kA]" />
            <param name="f" value="0.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1589419828" name="" x="918" y="414" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="6358865" x="1062" y="414" w="80" h="36" z="360" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="810" w="82" h="10" orient="0" id="571433076" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="252548145" x="774" y="810" w="36" h="23" z="1" orient="2" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_RSi" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1661465979" x="846" y="810" w="45" h="40" z="390" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PinsR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663444" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1980190598" x="666" y="738" w="80" h="56" z="330" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1806989396" x="630" y="738" w="22" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Era" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="445790578" x="630" y="810" w="24" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Erb" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="929305364" x="666" y="810" w="80" h="56" z="280" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="674591972" x="630" y="882" w="22" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Erc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1841891490" x="666" y="882" w="80" h="56" z="310" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="207267572" x="738" y="810" w="80" h="82" z="340" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="738" w="46" h="46" orient="0" id="1093259295" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="846" w="46" h="46" orient="0" id="609978562" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="44634160" x="666" y="774" w="30" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ira_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="673676815" x="666" y="846" w="32" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Irb_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="153766992" x="666" y="918" w="30" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Irc_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2033373346" x="594" y="738" w="41" h="40" z="190" orient="2" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Era" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663438" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1480820431" x="594" y="810" w="41" h="40" z="240" orient="2" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Erb" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663442" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="32282955" x="594" y="882" w="41" h="40" z="300" orient="2" defn="master:pgb" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Erc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663443" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907390963" name="" x="594" y="738" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1764451846" name="" x="594" y="810" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="235937332" name="" x="594" y="882" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1576572578" x="180" y="828" w="30" h="23" z="1" orient="2" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_RS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="460369334" x="234" y="846" w="28" h="26" z="250" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="695821726" x="270" y="846" w="28" h="26" z="260" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="258483355" x="306" y="846" w="28" h="26" z="270" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="828" w="136" h="10" orient="0" id="1148413888" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="217750175" x="306" y="846" w="30" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Irc_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1641426966" x="270" y="846" w="32" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Irb_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1968282286" x="234" y="846" w="30" h="23" z="1" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ira_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="325460820" x="306" y="828" w="41" h="40" z="230" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ir" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663439" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="828728322" x="306" y="738" w="41" h="40" z="150" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663435" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="738" w="136" h="10" orient="0" id="1809407395" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="673665840" x="306" y="756" w="28" h="26" z="180" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="197025214" x="270" y="756" w="28" h="26" z="170" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="135571410" x="234" y="756" w="28" h="26" z="160" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1320551333" x="180" y="738" w="34" h="23" z="1" orient="2" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_RS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1819538403" x="234" y="756" w="22" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Era" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="354778267" x="270" y="756" w="24" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Erb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="748423728" x="306" y="756" w="22" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Erc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="881695462" name="" x="666" y="486" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1347287492" name="" x="666" y="450" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="317086987" name="" x="666" y="414" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="1312037824" x="630" y="450" w="44" h="80" z="1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="910320312" name="" x="720" y="342" w="550" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="342" w="10" h="28" orient="0" id="1740223799" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="540" w="10" h="46" orient="0" id="395036870" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="342" w="10" h="28" orient="0" id="599192252" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="540" w="10" h="46" orient="0" id="1636586490" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="747490523" x="792" y="540" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="266001001" x="720" y="396" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="342" w="10" h="28" orient="0" id="2071674902" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="540" w="10" h="46" orient="0" id="464091982" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1652001068" x="720" y="540" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1660702049" x="792" y="396" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="2053509545" x="864" y="396" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1327091220" x="864" y="540" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="396" w="10" h="118" orient="0" id="1903590489" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="396" w="10" h="118" orient="0" id="432742229" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="396" w="10" h="118" orient="0" id="2085127556" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="90325964" x="486" y="468" w="41" h="80" z="140" orient="1" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="CBBlk" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1008203517" name="" x="522" y="630" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" id="2056657003" x="558" y="612" w="55" h="106" z="400" orient="1" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="13862569" name="" x="450" y="630" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" id="1763634284" x="486" y="612" w="55" h="106" z="410" orient="1" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="597365142" name="" x="378" y="630" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="732140664" x="522" y="630" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="30735820" x="450" y="630" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="733445890" x="378" y="630" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vra" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" id="63008083" x="414" y="612" w="55" h="106" z="420" orient="1" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="289653371" name="" x="522" y="540" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="629684006" name="" x="486" y="576" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073437220" name="" x="414" y="576" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1183465692" x="630" y="198" w="28" h="26" z="100" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1615105989" x="630" y="198" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1512327933" x="576" y="198" w="28" h="26" z="90" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="333753020" x="522" y="198" w="28" h="26" z="80" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="497305540" name="" x="288" y="126" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="910251591" name="" x="1350" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="456760457" x="1386" y="576" w="64" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e6 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="222287889" x="1422" y="576" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1657562402" name="" x="1350" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="399857964" x="1386" y="342" w="64" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e6 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1235693135" x="1422" y="342" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:xnode" id="1704932005" x="1350" y="576" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="650522749" x="1350" y="342" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="459039007" x="324" y="414" w="22" h="33" z="1" orient="2" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="xyz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="563586514" x="486" y="504" w="80" h="44" z="1" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1989256435" x="252" y="126" w="70" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="264377374" x="1080" y="720" w="80" h="37" z="200" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.002" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="86840804" name="" x="1314" y="396" w="10" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="105801208" name="" x="1314" y="360" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="984832157" x="1314" y="360" w="32" h="44" z="130" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2117265064" x="144" y="54" w="100" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1917894907" name="" x="324" y="180" w="316" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="2063838474" x="324" y="144" w="40" h="26" z="40" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1213579066" name="" x="324" y="180" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="629490820" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Vref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="6" />
          </paramlist>
        </Port>
        <Port id="1562510667" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="xyz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="483863119" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="DCN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1327599127" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="DCP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1323690399" x="-36" y="-39" w="76" h="77">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1450860801" x="-19" y="-28">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ecap" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1357953241" x="3" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Eqv. Vsrc Isrc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="419368159" x="26" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="742132479" x="18" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1541781278" x="-49" y="-14">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="xyz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="154461054" x="-53" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2098791218" x="35" y="20">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="-" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="617381249" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="895281159" x="34" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1994283714" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Chopper_PM" build="" crc="21104728" view="false" instances="126" date="1690576322" id="1557974763" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Enable (1) or Disable (0)" name="Enabled" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Power" name="Pchopper" group="" unit="MW" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base DC link voltage [kV]" name="VdcBase" group="" unit="kV" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[130 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Activation voltage [pu]" name="VdcMin" group="" unit="pu" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.05 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum DC voltage [pu]" name="VdcMax" group="" unit="pu" min="0" max="1e+38" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.15 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="DCNchpr" x="0" y="54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCPchpr" x="0" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Pchop" x="-36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-14" y="-22" width="29" height="59" stroke="Silver" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" port="" />
        <rect x="-13" y="-21" width="29" height="59" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Teal" fill-bg="" port="" />
        <line x1="4" y1="18" x2="4" y2="23" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="4" y1="-13" x2="4" y2="-9" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-1" y1="16" x2="4" y2="18" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="9" y1="-7" x2="-1" y2="-2" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-1" y1="-2" x2="9" y2="2" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="9" y1="2" x2="-1" y2="7" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-1" y1="7" x2="9" y2="11" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="9" y1="11" x2="-1" y2="16" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="4" y1="-9" x2="9" y2="-7" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="15" y1="-5" x2="-8" y2="15" stroke="Yellow" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-8" y="30" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[_]]></text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="DCN" />
        <text x="-7" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="DCP" />
        <line x1="-14" y1="0" x2="-35" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="0">
        <User classid="UserCmp" name="master:xnode" id="431793869" x="612" y="270" w="52" h="33" z="1" orient="6" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCPchpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="934720117" x="612" y="576" w="52" h="33" z="1" orient="0" link="-1" defn="master:xnode" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DCNchpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="719281092" x="666" y="396" w="26" h="44" z="60" orient="0" link="-1" defn="master:voltmeter" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1342171351" x="666" y="396" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="738307359" x="666" y="432" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="217006899" x="612" y="468" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="571581548" x="612" y="414" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="824264930" x="576" y="396" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="328922239" x="252" y="306" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="529325422" x="360" y="306" w="100" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1346536527" x="522" y="306" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="943186423" x="612" y="288" w="28" h="54" z="10" orient="7" link="-1" defn="master:ammeter" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Ichopper" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="317170692" x="612" y="288" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1924194571" x="990" y="270" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ichopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2071463189" x="1026" y="270" w="84" h="40" z="20" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DBS Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663349" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="848060973" x="990" y="270" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" name="frame" x="1134" y="126" w="684" h="468" id="1246295642" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="true" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1246295642" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="20" />
          </paramlist>
          <Graph classid="OverlayGraph" id="726868684" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="DBS Current" link="2071463189" color="0" bold="1" show="255" mode="0" id="761691229" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="726868684" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="19142439" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="19142439" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="264609370" name="Pchop" link="1830732513" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:varrlc" id="1000276088" x="612" y="414" w="52" h="58" z="180" orient="1" link="-1" defn="master:varrlc" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rchopper" />
            <param name="L" value="1.0" />
            <param name="C" value="1.0" />
            <param name="E" value="0.0" />
            <param name="dLdC" value="1" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1291248802" x="108" y="414" w="99" h="25" z="40" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pchopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1022838466" x="108" y="504" w="86" h="25" z="70" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VdcMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="758275866" x="108" y="522" w="89" h="25" z="90" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VdcMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="578895580" x="108" y="558" w="90" h="25" z="130" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Enabled" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1990210078" x="360" y="504" w="80" h="59" z="110" orient="6" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1725329605" x="144" y="414" w="100" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="290403720" x="234" y="414" w="136" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="1062414578" x="288" y="504" w="80" h="36" z="100" orient="0" link="-1" defn="master:square" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1588689600" x="522" y="504" w="58" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rchopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" id="1590936266" x="450" y="504" w="80" h="59" z="120" orient="0" link="-1" defn="master:hardlimit" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.1" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1156239030" x="396" y="504" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1699913047" x="486" y="504" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="683155627" x="612" y="360" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="728638050" x="612" y="360" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="1963379916" x="612" y="360" w="63" h="44" z="200" orient="2" link="-1" defn="master:peswitch" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="182778263" x="630" y="396" w="36" h="44" z="1" orient="4" link="-1" defn="master:peswitch" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [kohm]" />
            <param name="CD" value="0.005 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1926859101" x="630" y="396" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" id="1342835882" x="612" y="540" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="522" w="10" h="64" orient="0" id="822410561" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="468" w="10" h="64" orient="0" id="1197223308" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="522" w="64" h="10" orient="0" id="778127488" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="342" w="64" h="10" orient="0" id="5520971" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="576" w="10" h="46" orient="0" id="385678364" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="525103931" name="" x="144" y="504" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:buffer" id="1092723951" x="486" y="306" w="44" h="33" z="150" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="101097288">
            <param name="HI" value="VdcMax" />
            <param name="LO" value="VdcMin" />
            <param name="Inv" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="416689546" name="" x="450" y="306" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1203515500" x="324" y="306" w="80" h="59" z="140" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="834457180" name="" x="252" y="306" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330773992" name="" x="270" y="342" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1959510286" x="396" y="306" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EdcChpr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="244247584" x="1080" y="360" w="79" h="24" z="190" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Pchop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="360" w="82" h="10" orient="0" id="367682684" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="668778234" x="972" y="360" w="56" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1719770582" x="936" y="360" w="80" h="56" z="160" orient="6" defn="master:mult" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="928383413" x="882" y="450" w="26" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1303552838" x="828" y="324" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ichopper" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="457538679" x="900" y="324" w="80" h="36" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="980199556" name="" x="828" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1745319144" x="864" y="360" w="58" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rchopper" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1041038443" name="" x="864" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1830732513" x="1008" y="396" w="51" h="40" z="170" orient="0" link="-1" defn="master:pgb" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pchop" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663349" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="525796881" name="" x="1008" y="360" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:mult" id="313249417" x="216" y="504" w="80" h="56" z="80" orient="6" defn="master:mult" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="450" w="82" h="46" orient="0" id="1995328807" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="937418110" x="108" y="450" w="93" h="25" z="50" orient="0" link="-1" defn="master:import" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1728931610" x="270" y="342" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VdcBase" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1492439913" classid="Port" x="0" y="54">
          <paramlist>
            <param name="name" value="DCNchpr" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="158309489" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="DCPchpr" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1330931708" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Pchop" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="360743229" x="-14" y="-22" w="29" h="59">
          <paramlist>
            <param name="color" value="Silver" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1582879884" x="-13" y="-21" w="29" h="59">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Teal" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="202022220" x="4" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2146373063" x="4" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="633019357" x="-1" y="16">
          <vertex x="0" y="0" />
          <vertex x="5" y="2" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1237774907" x="9" y="-7">
          <vertex x="0" y="0" />
          <vertex x="-10" y="5" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="467513424" x="-1" y="-2">
          <vertex x="0" y="0" />
          <vertex x="10" y="4" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1252642723" x="9" y="2">
          <vertex x="0" y="0" />
          <vertex x="-10" y="5" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="184011804" x="-1" y="7">
          <vertex x="0" y="0" />
          <vertex x="10" y="4" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2065422689" x="9" y="11">
          <vertex x="0" y="0" />
          <vertex x="-10" y="5" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="888654626" x="4" y="-9">
          <vertex x="0" y="0" />
          <vertex x="5" y="2" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="358157997" x="15" y="-5">
          <vertex x="0" y="0" />
          <vertex x="-23" y="20" />
          <paramlist>
            <param name="color" value="Yellow" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1219815258" x="-8" y="30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="_" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1854562141" x="0" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="DCN" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="544476303" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="986737826" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="DCP" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1209873784" x="-14" y="0">
          <vertex x="0" y="0" />
          <vertex x="-21" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="DeadBand" group="" url="" version="" build="" crc="40579985" instances="0" key="" view="false" date="1690576323" id="216443021">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Dead band " name="deadband" group="" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.001]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Gain" name="Gain" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Out" x="18" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="In" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="40" height="41" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="-20" y="-16" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[DB]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="-28" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[In]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="18" y1="-18" x2="0" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="11" y="-29" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Out]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1918951720" x="162" y="198" w="58" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="211786954" x="558" y="198" w="66" h="24" z="90" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1186369889" x="450" y="198" w="80" h="36" z="80" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Gain" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="802683584" x="162" y="108" w="101" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="deadband" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1228454065" name="" x="522" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="965678394" x="450" y="144" w="70" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Gain" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="548209082" x="306" y="108" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UpperLimit" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1259951177" name="" x="306" y="108" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1860043982" name="" x="414" y="108" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1958410073" x="450" y="108" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LowerLimit" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="417463808" name="" x="270" y="234" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="329140119" name="" x="270" y="198" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="864427869" x="378" y="198" w="80" h="56" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:range" id="1483252871" x="342" y="234" w="80" h="59" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118025376">
            <param name="XL" value="LowerLimit" />
            <param name="XU" value="UpperLimit" />
            <param name="OL" value="1" />
            <param name="OM" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Band_Compare" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="30964864" name="" x="306" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="868770911" name="" x="342" y="198" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="774917855" name="" x="306" y="108" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="538884514" x="378" y="108" w="80" h="36" z="30" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1069923597" x="234" y="108" w="80" h="36" z="20" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1819396647" classid="Port" x="18" y="-18">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1358164460" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="852804766" x="-39" y="-39" w="40" h="41">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1864317443" x="-20" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DB" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1553807534" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1301525515" x="-47" y="-28">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1033003705" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="652244580" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="318245580" x="18" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="530147684" x="11" y="-29">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp" group="" url="" version="" build="" crc="80759182" instances="10" key="" view="false" date="1690576323" id="1406575993">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="-5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-23" y="-20" width="42" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="0" y="2" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="-5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="36" y1="0" x2="19" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="870532444" x="288" y="270" w="58" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="863181255" x="756" y="522" w="64" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1356689887" x="1098" y="270" w="66" h="24" z="200" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="419782312" x="900" y="270" w="80" h="59" z="170" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2131934202" x="828" y="270" w="80" h="61" z="160" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1752639394" x="630" y="270" w="80" h="36" z="140" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="261777465" x="792" y="450" w="80" h="73" z="150" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="136" h="10" orient="0" id="1611968253" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="2103809504" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="772415121" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="2020631354" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="118" h="190" orient="0" id="980808462" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1964475587" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="154" orient="0" id="1511011921" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1493545331" x="198" y="54" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="185393350" x="198" y="72" w="57" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1204867482" x="198" y="126" w="89" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1288621165" x="198" y="144" w="86" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="202441846" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="2023737544" x="450" y="270" w="80" h="56" z="130" orient="6" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="118" h="10" orient="0" id="1193093817" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="298984097" x="324" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="216" w="82" h="28" orient="0" id="742927766" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="441815316" x="342" y="216" w="44" h="25" z="120" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1296697698" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="810953224" x="864" y="594" w="80" h="61" z="180" orient="4" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="1864395232" x="648" y="594" w="80" h="15" z="210" orient="4" defn="master:zminusone" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="7766308">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1318087381" x="486" y="450" w="80" h="61" z="90" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1493674811" name="" x="612" y="594" w="136" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1462440782" name="" x="1044" y="594" w="10" h="334" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-324" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1793696402" name="" x="900" y="594" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="134928404" name="" x="864" y="558" w="10" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="871037800" x="198" y="180" w="60" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="979585921" x="684" y="450" w="82" h="91" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="677781473" name="" x="720" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1950704700" name="" x="684" y="486" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="542603621" x="684" y="522" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="280913860" x="612" y="414" w="76" h="22" z="80" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1036504702" x="198" y="90" w="70" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="528029219" x="774" y="594" w="80" h="36" z="190" orient="4" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="1465835982" name="" x="828" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="271193924" name="" x="738" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="769076246" name="" x="666" y="270" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="612969531" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1477738878" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1881718130" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1729128252" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2135505773" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="342053522" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="566146591" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="440331377" x="-28" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1078153196" x="-28" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1981344449" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1445082260" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="707813531" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1511461081" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="188872650" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="625524228" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1308725436" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1132553221" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1700884599" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2034127615" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1690368828" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="2047069156" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1693047058" x="-23" y="-20" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="675140960" x="0" y="2">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="835988369" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="323710572" x="-28" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1061679782" x="-28" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="189009494" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="793587643" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1410505734" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="87122425" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="481037539" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1374385160" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1062815767" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="V_dip_sig_2" group="" url="" version="" build="" crc="22935880" view="false" date="0" id="817661621">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Voltage limits" visible="true">
          <cond />
          <parameter desc="Low voltage condition trigger voltage (pu)" name="V_dip" group="" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.9]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="High voltage condition trigger voltage (pu)" name="V_up" group="General" unit="pu" min="0" max="2" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vdip" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vt" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-19" width="78" height="37" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="54" y1="0" x2="38" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Fex" />
        <text x="21" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdip]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="In" />
        <text x="-31" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vt]]></text>
        <line x1="-46" y1="-7" x2="-40" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-46" y1="7" x2="-40" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
      </svg>
      <script>
        <segment name="Fortran" id="172692169" classid="CoreSegment"><![CDATA[      IF (($Vt.GT.$V_up).OR.($Vt.LT.$V_dip))THEN
            $Vdip = 1
      ELSE
            $Vdip = 0
      ENDIF]]></segment>
        <segment name="Branch" id="1292081781" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1958118165" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1413982976" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Vdip" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1081940681" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Vt" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1220939393" x="-39" y="-19" w="78" h="37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="615333660" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Fex" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="111370194" x="21" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdip" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1782396993" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="In" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1637684318" x="-31" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="800407008" x="-46" y="-7">
          <vertex x="0" y="0" />
          <vertex x="6" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="848067043" x="-46" y="7">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Grid_Side_Ctrl" group="" url="" version="" build="" crc="60497992" instances="0" key="" view="false" date="1690576323" id="1370533531">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="420" h="600" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="d or q axis priority: 0-Iq, 1-Id" name="ILimPriority" group="1. Control modes" unit="" min="-2147483648" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated MVA" name="Sbase" group="2. General" unit="MVA" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[M_machine_conv]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="freq" group="2. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vacbase" group="2. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.690 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="2. General" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_base]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="VSC inductance" name="Lconv" group="2. General" unit="H" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.26e-4 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum per unit current" name="Imax_pu" group="2. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vabc" x="-54" y="-36" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="DBlk" x="0" y="72" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GS_VREF" x="54" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iabc" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Q_GSC" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vrms_pu" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="P_GSC" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-57" width="88" height="114" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="Lime" fill-bg="Black" />
        <text x="-25" y="-34" stroke="black" font-size="Small" text-anchor="Middle">Vac</text>
        <text x="5" y="83" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[DBlk]]></text>
        <line x1="5" y1="62" x2="0" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="62" x2="0" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="72" x2="0" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-27" y="3" stroke="black" font-size="Small" text-anchor="Middle">Vdc</text>
        <text x="-28" y="-16" stroke="black" font-size="Small" text-anchor="Middle">Iac</text>
        <line x1="54" y1="0" x2="48" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="20" y="-44" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Grid side]]></text>
        <text x="-25" y="22" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Qac]]></text>
        <text x="-14" y="38" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vrms pu]]></text>
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-26" y="51" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Pac]]></text>
        <text x="25" y="-28" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Control]]></text>
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-55" y1="-18" x2="-40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-45" y1="-23" x2="-40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-45" y1="-13" x2="-40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-41" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-31" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="884266444" x="108" y="234" w="79" h="25" z="90" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="375638608" x="108" y="324" w="69" h="25" z="150" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1396887611" x="108" y="252" w="79" h="25" z="100" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1044672141" x="108" y="270" w="92" h="25" z="110" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="0" w="522" h="36" colors="10526880, 15792890" id="1438402637" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Parameters and input signals]]></Sticky>
        <Wire classid="WireOrthogonal" id="1857097890" name="" x="1080" y="486" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1796895004" x="1134" y="486" w="48" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V abc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663385" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1697416180" x="1080" y="486" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1112255060" name="" x="432" y="936" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1362610183" x="396" y="954" w="80" h="60" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="477198578" x="306" y="900" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2014276291" x="270" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1455031933" x="306" y="846" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="thetaPLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1228658547" x="198" y="846" w="117" h="100" z="740" orient="0" link="-1" defn="master:tvekta" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Kp_PLL_G" />
            <param name="Gi" value="Ki_PLL_G" />
            <param name="Vbas" value="Vacbase" />
            <param name="Fbas" value="freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="1.5707963267948966192313216916398" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="FName" value="Freq_PLL" />
            <param name="Err" value="" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="934297597" x="90" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="127741503" x="90" y="846" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="469783882" x="90" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="494235165" x="90" y="882" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="753796305" x="90" y="846" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1208892697" x="90" y="810" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="591229502" x="108" y="162" w="70" h="25" z="50" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2108127334" name="" x="1080" y="414" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="188668684" x="1134" y="414" w="41" h="40" z="1320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="123718451" x="1080" y="414" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="558666965" x="1134" y="450" w="69" h="40" z="1310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qref_pu_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663389" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="880267420" name="" x="1080" y="450" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1269932658" x="396" y="756" w="80" h="60" z="900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="181234342" x="324" y="774" w="28" h="26" z="230" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1843316623" x="324" y="756" w="28" h="26" z="220" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="346005803" x="324" y="738" w="28" h="26" z="210" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="916104852" name="" x="324" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1843673856" name="" x="360" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="587065366" name="" x="324" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="477031505" x="306" y="702" w="28" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="622888507" x="1134" y="36" w="42" h="40" z="1450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Idpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663410" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1711090770" x="1134" y="90" w="42" h="40" z="1430" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663409" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="515298212" x="792" y="738" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="51465566" name="" x="576" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="761071842" x="792" y="810" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="186942439" name="" x="576" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="106330050" name="" x="612" y="1008" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1039387770" x="1188" y="1242" w="80" h="56" z="400" orient="6" link="-1" defn="master:mult" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1694341358" x="1188" y="1206" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="815498576" x="1044" y="1242" w="76" h="35" z="380" orient="0" link="-1" defn="master:emtconst" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1047557811" x="1116" y="1242" w="80" h="36" z="390" orient="6" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="877299507" x="1224" y="1242" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1628622556" x="1062" y="1350" w="80" h="61" z="1130" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1050257161" name="" x="1170" y="1350" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2044810937" x="990" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="301388552" name="" x="990" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1197329079" x="1062" y="1386" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="794724665" name="" x="1260" y="1350" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="935551738" x="1440" y="1350" w="80" h="82" z="1190" orient="0" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1310131916" name="" x="1368" y="1296" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1040208801" x="1440" y="1386" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1809151517" x="1440" y="1314" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="107881991" x="1404" y="1296" w="80" h="36" z="930" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1156411596" x="1332" y="1296" w="30" h="23" z="1" orient="2" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="208472490" x="1512" y="1350" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1444500808" x="1512" y="1620" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="964717722" x="1332" y="1566" w="30" h="23" z="1" orient="2" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1789702227" x="1404" y="1566" w="80" h="36" z="980" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="338271826" x="1440" y="1584" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1157225896" x="1440" y="1656" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1749622215" name="" x="1368" y="1566" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="33640236" x="1440" y="1620" w="80" h="82" z="1200" orient="0" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="993256018" name="" x="1260" y="1620" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1916696863" x="1062" y="1656" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1273320780" x="990" y="1620" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1733558200" name="" x="1170" y="1620" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1556774764" x="1062" y="1620" w="80" h="61" z="1140" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="229391016" x="1134" y="126" w="52" h="40" z="1410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Eq_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663394" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="287485854" name="" x="1476" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1105989600" name="" x="1476" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="421118969" x="1134" y="180" w="52" h="40" z="1390" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ed_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663396" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1200385975" name="" x="990" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1656533506" name="" x="306" y="702" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="658485304" name="" x="306" y="900" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1139897352" name="" x="324" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1638878223" name="" x="360" y="954" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="658888087" name="" x="324" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="668548187" x="324" y="936" w="28" h="26" z="290" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1442453244" x="324" y="954" w="28" h="26" z="320" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="754038432" x="324" y="972" w="28" h="26" z="330" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1460055997" x="342" y="936" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1792292019" x="342" y="954" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1642367416" x="342" y="972" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="634586713" x="1242" y="846" w="80" h="59" z="300" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1342150001" x="1170" y="846" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1743025499" x="1242" y="882" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1479251881" name="" x="1170" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="651708230" x="1350" y="846" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1175146892" name="" x="1278" y="846" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="710019514" name="" x="1080" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="778601106" x="1116" y="846" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1701765359" name="" x="972" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="575770233" x="1044" y="882" w="58" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1746809766" x="972" y="846" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="150573546" x="1044" y="846" w="80" h="59" z="280" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="665029947" name="" x="1170" y="774" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1437991256" name="" x="1080" y="774" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1398166957" x="1134" y="810" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="105302593" x="1134" y="774" w="80" h="59" z="270" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="384481149" name="" x="936" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1080171923" x="936" y="774" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1857600078" x="1044" y="774" w="80" h="36" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1707267673" x="1278" y="666" w="80" h="56" z="890" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1470833455" x="990" y="738" w="76" h="22" z="250" orient="6" link="-1" defn="master:emtconst" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1300524862" x="1026" y="702" w="80" h="56" z="730" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="267538420" x="1242" y="702" w="76" h="22" z="240" orient="6" link="-1" defn="master:emtconst" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="11399461" name="" x="1314" y="666" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1843494782" x="1368" y="666" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1346190875" name="" x="1152" y="666" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="377632242" x="1206" y="666" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_nom_ac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1349710287" name="" x="936" y="666" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1462946134" x="936" y="666" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="571420675" x="936" y="702" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1642852064" x="1116" y="666" w="80" h="59" z="880" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="745697063" name="" x="936" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1504264960" name="" x="1062" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1177491013" name="" x="396" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1667714267" x="486" y="1044" w="80" h="36" z="370" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="572852236" x="396" y="1044" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="90128014" name="" x="522" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="412299041" x="576" y="1008" w="80" h="59" z="790" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1044" w="64" h="82" orient="0" id="969501891" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="54" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="215910601" x="540" y="846" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1116088434" x="540" y="774" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1402448991" x="540" y="810" w="80" h="59" z="910" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1485816296" x="540" y="738" w="80" h="59" z="960" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="417184579" x="576" y="936" w="80" h="59" z="770" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1331946052" name="" x="432" y="738" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="287834115" name="" x="432" y="756" w="82" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1859631508" name="" x="432" y="954" w="118" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2094649118" name="" x="612" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="529406356" name="" x="1422" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1274022776" name="" x="1296" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="299534502" x="1458" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="740962145" x="1386" y="774" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1431281460" x="1296" y="738" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="389352295" x="1386" y="738" w="80" h="59" z="750" orient="0" link="-1" defn="master:div" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="479305460" x="2142" y="1458" w="80" h="60" z="1260" orient="0" link="-1" defn="master:abcdq0" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="639026058" x="2070" y="1476" w="76" h="22" z="570" orient="0" link="-1" defn="master:const" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1218111501" x="1710" y="1440" w="97" h="73" z="1210" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="724768054" x="1638" y="1458" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="491020" x="1638" y="1422" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1422" w="46" h="10" orient="0" id="1606396925" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1458" w="46" h="10" orient="0" id="1997956044" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="1674348554" x="2034" y="1440" w="98" h="73" z="1250" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1458" w="262" h="10" orient="0" id="83389303" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1458" w="46" h="10" orient="0" id="186432822" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1440" w="46" h="28" orient="0" id="1077622965" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
          <vertex x="-36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="65597162" x="1800" y="1314" w="50" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1422" w="28" h="10" orient="0" id="437014252" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="901883407" name="" x="1908" y="1422" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1648074783" x="1872" y="1458" w="190" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="limit reference magnitude to 1.15" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1073637858" x="1800" y="1422" w="80" h="56" z="1220" orient="6" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="88293335" x="1800" y="1350" w="36" h="80" z="490" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1270611670" x="702" y="936" w="152" h="61" z="780" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.5" />
            <param name="Fo" value="Fo10" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1762681434" name="" x="774" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="914218417" x="702" y="1008" w="152" h="61" z="800" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo10" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1804300002" name="" x="774" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1323257774" x="108" y="180" w="100" h="25" z="60" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="882" w="126" h="198" colors="10526880, 15792890" id="196471574" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Vabc_pu]]></Sticky>
        <Sticky classid="Sticky" x="468" y="684" w="126" h="198" colors="10526880, 15792890" id="1641028192" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Iabc_pu]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1930525784" x="108" y="1404" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_ord" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1241202974" x="144" y="1404" w="80" h="59" z="440" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1461965903" x="144" y="1440" w="58" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1456639264" x="684" y="738" w="152" h="61" z="970" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo6" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="221913531" x="684" y="810" w="152" h="61" z="920" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo6" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="525589778" name="" x="756" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1608653799" name="" x="792" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1970553480" x="1134" y="1350" w="80" h="36" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1931227477" x="1134" y="1620" w="80" h="36" z="1160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2250" y="1548" w="10" h="46" orient="0" id="1466169132" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="321888945" x="2196" y="1476" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="554777850" x="2196" y="1458" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1811612109" x="2196" y="1440" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Varef1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1440" w="64" h="10" orient="0" id="821285058" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1458" w="64" h="10" orient="0" id="17194472" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1476" w="64" h="10" orient="0" id="958333324" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1708201131" x="2250" y="1512" w="27" h="80" z="1270" orient="4" defn="master:datamerge" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="712739806" x="2286" y="1512" w="95" h="24" z="1290" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="GS_VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1477117981" x="2250" y="1548" w="46" h="40" z="1280" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Varef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1076041138" x="108" y="90" w="70" h="25" z="10" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iabc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="41831456" x="108" y="108" w="74" h="25" z="20" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vabc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1934697109" x="108" y="126" w="67" h="25" z="30" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1079850923" x="108" y="144" w="85" h="25" z="40" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Q_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1615221292" name="" x="720" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1434840962" name="" x="630" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="2042506613" x="684" y="684" w="80" h="36" z="200" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1581485780" x="756" y="684" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Two_freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="748506602" x="630" y="684" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="191935666" name="" x="720" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1967003254" x="900" y="2142" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="810071651" x="792" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="318462809" x="468" y="1350" w="80" h="61" z="810" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1751184847" name="" x="576" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1342554151" x="108" y="198" w="95" h="25" z="70" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrms_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1092437707" x="108" y="216" w="83" h="25" z="80" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="P_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="298985912" name="" x="1278" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="654209591" x="1350" y="936" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="617203731" name="" x="1170" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="19390103" x="1242" y="972" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="119283274" x="1170" y="936" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="659154533" x="1242" y="936" w="80" h="59" z="340" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="198493367" x="918" y="90" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="661717798" x="972" y="90" w="41" h="40" z="1440" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663393" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1859237241" name="" x="918" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1764774787" x="972" y="180" w="74" h="40" z="1400" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iq_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663395" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="223168067" x="972" y="126" w="74" h="40" z="1420" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Id_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663397" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1008" y="576" w="468" h="36" id="975174019" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[b) calculations and perunitized the parameters]]></Sticky>
        <Sticky classid="Sticky" x="54" y="576" w="558" h="36" id="131191499" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="128" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[a) dq components calculation for Voltage and current]]></Sticky>
        <Sticky classid="Sticky" x="90" y="756" w="180" h="36" id="124833616" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[ PLL angle]]></Sticky>
        <Sticky classid="Sticky" x="72" y="1152" w="738" h="36" id="1987461527" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[d) Derivation of Id_ord and Iq_ord  based on dc voltage (Edc) and reactive power (Q)]]></Sticky>
        <Sticky classid="Sticky" x="1008" y="1152" w="540" h="36" id="446098364" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[f) Decoupled control, conversion I order to V order]]></Sticky>
        <Sticky classid="Sticky" x="1674" y="1134" w="594" h="36" id="2091063713" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[g) Voltage phase references]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1581378098" x="594" y="1314" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1204567814" x="612" y="1314" w="44" h="25" z="410" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1575701010" name="" x="648" y="1314" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp" id="1724184033" x="684" y="1350" w="87" h="82" z="1070" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Edc" />
            <param name="Ti" value="Ti_Edc" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IdrefMax" />
            <param name="MinOut" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp" id="72053647" x="432" y="1872" w="87" h="82" z="940" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vac_" />
            <param name="Ti" value="Ti_Vac_" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="QMax" />
            <param name="MinOut" value="QMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp" id="375252868" x="1224" y="1350" w="87" h="82" z="1170" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd_G" />
            <param name="Ti" value="Tid_G" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.7" />
            <param name="MinOut" value="-0.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp" id="1247055795" x="1224" y="1620" w="87" h="82" z="1180" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq_G" />
            <param name="Ti" value="Tiq_G" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.7" />
            <param name="MinOut" value="-0.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="172547567" x="1188" y="1314" w="44" h="25" z="450" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="134867799" name="" x="1170" y="1314" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="706103702" x="1170" y="1314" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1638392732" x="1188" y="1584" w="44" h="25" z="580" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2139429369" x="1170" y="1584" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1388532747" name="" x="1170" y="1584" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="743934468" name="" x="684" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="453705869" name="" x="594" y="1314" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1594216699" x="1188" y="1386" w="76" h="22" z="480" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="186990634" x="1188" y="1656" w="76" h="22" z="590" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="929356358" x="1134" y="378" w="46" h="40" z="1330" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663406" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1354687582" x="1134" y="324" w="46" h="40" z="1340" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663408" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1955410438" x="810" y="936" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="870614422" x="810" y="1008" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1356536529" x="630" y="576" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="388192972" x="756" y="576" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="609543906" x="684" y="576" w="80" h="36" z="170" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2132769000" name="" x="630" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1698464375" name="" x="720" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="314388560" name="" x="720" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1747644422" name="" x="630" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1123953914" x="684" y="612" w="80" h="36" z="180" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="562904429" x="756" y="612" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="73336790" x="630" y="612" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1715301653" x="630" y="648" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1336719478" x="756" y="648" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="918185692" x="684" y="648" w="80" h="36" z="190" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="10" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="186498907" name="" x="630" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="706775510" name="" x="720" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1709198454" x="1962" y="1314" w="58" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="205063729" x="1962" y="1350" w="36" h="80" z="510" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1337616312" x="1962" y="1422" w="80" h="59" z="1240" orient="6" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="15823723" x="1872" y="1422" w="80" h="59" z="1230" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.15" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="626277355" name="" x="1602" y="558" w="0" h="558" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="375374147" name="" x="36" y="1116" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1017372513" name="" x="36" y="558" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2068869406" name="" x="36" y="1674" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1940491138" name="" x="846" y="558" w="0" h="2070" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="324906225" name="" x="1602" y="1116" w="0" h="558" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="515534629" name="" x="2376" y="558" w="0" h="1116" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:import" id="79175955" x="108" y="288" w="94" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="623101873" x="648" y="1404" w="76" h="22" z="460" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="511258617" name="" x="1962" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1907901774" x="1890" y="792" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1360912555" name="" x="1944" y="756" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="158935532" x="1710" y="864" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1790723122" x="1710" y="720" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1552883260" name="" x="2214" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="129328964" x="1998" y="828" w="82" h="91" z="1050" orient="6" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1908320535" x="2178" y="828" w="80" h="36" z="1060" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="166402849" x="2250" y="828" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="992801198" name="" x="2034" y="828" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="1425835003" x="1926" y="864" w="80" h="36" z="1040" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="410515736" x="2106" y="828" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="285892177" name="" x="1854" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="2108823167" x="1854" y="864" w="80" h="61" z="1030" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1073295242" name="" x="1710" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="732198003" x="1782" y="792" w="80" h="36" z="310" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="726247096" x="1710" y="792" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1540523548" name="" x="1710" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="772514529" x="1782" y="864" w="80" h="36" z="1020" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="978913523" name="" x="1890" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1369108136" name="" x="2214" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1838554707" x="1998" y="756" w="82" h="91" z="1110" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1611001697" x="2178" y="756" w="80" h="36" z="1120" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="501983324" x="2250" y="756" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1922180253" name="" x="2034" y="756" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="1751166828" x="1926" y="720" w="80" h="36" z="1100" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2018075077" x="2106" y="756" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="943248132" name="" x="1710" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="1081375059" x="1782" y="720" w="80" h="36" z="1080" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1944946018" x="108" y="306" w="106" h="25" z="140" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:leadlag" id="2107217842" x="288" y="1350" w="80" h="37" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4469631">
            <param name="Limit" value="0" />
            <param name="COM" value="Lead_Lag" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T1" value="0.005 [s]" />
            <param name="T2" value="0.01 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1332683994" name="" x="198" y="1350" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1767995775" name="frame" x="1764" y="18" w="522" h="540" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1767995775" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="127218263" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="127218263" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1970627112" name="Edc_pu" link="531863523" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1490305838" name="Edc_ord_pu" link="491115736" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="895702656" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="895702656" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="720320285" name="Id_ord_pu" link="223168067" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1714168187" name="Idpu" link="622888507" color="25182208" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="964668566" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="964668566" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1083398342" name="Freq_PLL" link="1024947622" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:gain" id="1310108535" x="540" y="1350" w="80" h="36" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" id="438344588" x="360" y="1476" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1613027696" name="" x="270" y="1440" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1712000038" x="270" y="1440" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="761958285" name="" x="180" y="1404" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1686766154" x="360" y="1440" w="82" h="91" z="470" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2078240045" x="252" y="1404" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1395551336" name="" x="468" y="1440" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="531863523" x="1134" y="288" w="58" h="40" z="1360" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Edc_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1548700374" name="frame" x="1242" y="18" w="522" h="522" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1548700374" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1926409543" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1926409543" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="821549184" name="Vrms_pu" link="1717811879" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1469496530" name="Vac_ord_pu" link="426242896" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="853300949" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="853300949" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1140059897" name="Qref_pu_" link="558666965" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1162233183" name="Qpu" link="188668684" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2064605269" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2064605269" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1068823469" name="Iq_ord_pu" link="1764774787" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="254322638" name="Iqpu" link="1711090770" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1125426534" name="Voltage_dip" link="241270721" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1239832150" name="Iq_ref_Voltage_dip" link="492618412" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="491115736" x="1134" y="234" w="83" h="40" z="1380" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Edc_ord_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1898271031" name="" x="396" y="1440" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1717811879" x="972" y="216" w="65" h="40" z="130" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1991489863" x="1998" y="792" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="191890025" x="306" y="1872" w="80" h="61" z="830" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="639669724" name="" x="450" y="2322" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="749365434" name="" x="972" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="232055154" x="918" y="216" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="709855165" name="" x="1944" y="756" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2048556921" name="" x="1134" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1480287194" x="1080" y="234" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_ord_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="440344365" x="1080" y="288" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1114069246" name="" x="1134" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1764161505" name="" x="972" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="52705278" x="918" y="126" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1906161675" x="918" y="180" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="694499643" name="" x="972" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="292037203" x="1080" y="126" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1043000887" x="1080" y="180" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="14226650" name="" x="36" y="558" w="0" h="2070" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="1287058729" name="" x="1080" y="36" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="859522594" x="1080" y="36" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="669889752" x="1080" y="90" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1270308087" name="" x="1080" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="492480998" name="" x="1080" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1599874160" name="" x="1080" y="378" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1852404014" x="1080" y="378" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1375476353" x="1080" y="324" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1638" y="576" w="468" h="36" id="160854541" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[c) Update Id/Iq Current Limitations based on P/Q Priority]]></Sticky>
        <Wire classid="WireOrthogonal" id="1220093219" name="" x="1080" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="200891521" name="" x="1080" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1160826718" name="" x="1854" y="828" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1607792152" x="1854" y="720" w="80" h="61" z="1090" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:V_dip_sig_2" defn="ieee_39_bus_SM:V_dip_sig_2" id="2135920554" x="504" y="2412" w="116" h="43" z="850" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="33301204">
            <param name="V_dip" value="V_low" />
            <param name="V_up" value="V_high" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1845036498" x="252" y="2322" w="144" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Voltage dip detection]]></Sticky>
        <Line classid="Divider" id="210809682" name="" x="684" y="2322" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1099331274" name="" x="252" y="2322" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1979505386" name="" x="252" y="2592" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2053173660" name="" x="252" y="2322" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1124795803" x="378" y="2448" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1650784114" name="" x="342" y="2412" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="308513380" x="378" y="2412" w="80" h="58" z="840" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="1.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Td_Vrms" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1321146394" x="432" y="2412" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vt_filt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="827999483" name="" x="648" y="2412" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1128970433" x="594" y="2412" w="44" h="21" z="860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="891343176" name="" x="450" y="2412" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1662010543" x="648" y="2412" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1025043226" x="684" y="1314" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1928713061" x="306" y="2412" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2304" y="324" w="288" h="126" id="457828135" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="993087633" name="Kpd_G" link="1617599760" />
          <Control classid="Slider" id="1666016876" name="Tid_G" link="1715027363" />
          <Control classid="Slider" id="368159043" name="Kpq_G" link="1781305184" />
          <Control classid="Slider" id="173434000" name="Tiq_G" link="674135338" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2322" y="54" w="180" h="126" id="1231417998" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="926745009" name="Fault" link="1094498035" />
          <Control classid="Selector" id="1216898479" name="Flt type" link="1438144192" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="831076278" x="918" y="270" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="241270721" x="972" y="270" w="82" h="40" z="1370" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Voltage_dip" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="119371570" name="" x="972" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1434738417" x="324" y="2466" w="54" h="53" z="700" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault">
            <param name="Name" value="Td_Vrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="570380893" x="396" y="2466" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Td_Vrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1299095809" name="" x="396" y="2466" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="252" y="2448" w="72" h="126" id="1194405734" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="644682269" name="Td_Vrms" link="1434738417" />
        </Frame>
        <Wire classid="WireOrthogonal" id="697894096" name="" x="918" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1024947622" x="972" y="324" w="67" h="40" z="1350" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Freq_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663385" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="530549595" x="918" y="324" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_PLL" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="432" y="1710" w="144" h="126" id="962825276" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="932024455" name="Ti_Vac" link="1717503080" />
          <Control classid="Slider" id="1798981010" name="Kp_Vac" link="162928289" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="504" y="2160" w="144" h="126" id="507711386" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="358229284" name="KpQ_" link="2108564752" />
          <Control classid="Slider" id="1174395914" name="TiQ_" link="181967361" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="126" y="1818" w="72" h="162" id="1544572638" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1873568197" name="Vac_ref_pu" link="412457483" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1626002288" name="" x="576" y="1872" w="262" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="-252" y="126" />
          <vertex x="-252" y="234" />
        </Wire>
        <Line classid="Divider" id="309741263" name="" x="126" y="1710" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1681132352" name="" x="126" y="1710" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="333601423" name="" x="702" y="1710" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1736157217" name="" x="126" y="1980" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="243742460" name="" x="576" y="1872" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="593931456" x="126" y="2016" w="180" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Reactive power controller]]></Sticky>
        <Line classid="Divider" id="2038337459" name="" x="126" y="2016" w="0" h="288" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="647719662" name="" x="126" y="2304" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:var" id="412457483" x="216" y="1908" w="68" h="53" z="620" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="163736104" name="" x="252" y="1908" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="546361627" x="306" y="1908" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vac_ref_pu" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1666125438" name="" x="126" y="2016" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="483951364" name="" x="702" y="2016" w="0" h="288" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" name="" x="576" y="2106" w="64" h="10" orient="0" id="822313738" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="181967361" x="540" y="2106" w="38" h="53" z="640" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TiQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="318837549" x="630" y="2106" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TiQ_" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="206999627" x="630" y="2052" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpQ_" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2108564752" x="540" y="2052" w="40" h="53" z="630" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpQ_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="2052" w="64" h="10" orient="0" id="346080059" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1717503080" x="594" y="1782" w="43" h="53" z="610" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="984719348" x="666" y="1782" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Vac_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2046848311" name="" x="630" y="1782" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1375282018" name="" x="666" y="1728" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1261663000" x="666" y="1728" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Vac_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="162928289" x="594" y="1728" w="46" h="53" z="600" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.75" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1371489106" x="396" y="1818" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="489839625" x="396" y="2088" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1829581737" x="432" y="1908" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1290693353" name="" x="252" y="2142" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2090535295" name="" x="360" y="2142" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="396209849" x="324" y="2142" w="80" h="63" z="950" orient="6" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2002992376" name="" x="342" y="1872" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="371994832" name="" x="396" y="1818" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1703490009" x="522" y="1872" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1081884727" name="" x="234" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="575759131" name="" x="396" y="2088" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp" id="1663866451" x="432" y="2142" w="87" h="82" z="990" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="KpQ_" />
            <param name="Ti" value="TiQ_" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IqrefMax" />
            <param name="MinOut" value="IqrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1516640052" name="" x="468" y="2142" w="262" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="745038895" x="180" y="2142" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1419181475" x="234" y="1872" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
          </paramlist>
        </User>
        <Line classid="Divider" id="987293435" name="" x="36" y="2628" w="810" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:const" id="813044101" x="396" y="2250" w="76" h="22" z="670" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="-0.66" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2019844917" x="396" y="2214" w="76" h="22" z="660" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.66" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1987751983" x="432" y="2250" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1216554432" x="432" y="2214" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="589388709" x="594" y="2358" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_high" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="914209026" x="594" y="2376" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_low" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1037013617" x="504" y="2358" w="76" h="22" z="680" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1507008566" name="" x="594" y="2358" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1491721290" name="" x="594" y="2376" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="252510643" x="504" y="2376" w="76" h="22" z="690" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1572149109" x="198" y="1350" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1918394879" x="378" y="1350" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu_filter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1435085530" x="1962" y="1296" w="78" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu_filter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="795876848" x="1080" y="450" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1010535091" x="432" y="2178" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1689261733" x="756" y="2142" w="80" h="63" z="1000" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:DeadBand" id="949348679" x="540" y="2520" w="83" h="49" z="870" orient="0" defn="ieee_39_bus_SM:DeadBand" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130620301">
            <param name="Name" value="" />
            <param name="Bandwidth" value="0.02" />
            <param name="Gaine" value="0.5" />
            <param name="Gain" value="Gain" />
            <param name="BandWidth" value="0.02" />
            <param name="deadband" value="DB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="304003189" x="360" y="1872" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_Error" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2050843686" x="432" y="2502" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_Error" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1592993227" name="" x="486" y="2502" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="905945386" x="630" y="2502" w="110" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ref_Voltage_dip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1496137041" name="" x="630" y="2502" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1290487546" x="756" y="2178" w="110" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ref_Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="622848005" x="1044" y="522" w="110" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ref_Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="492618412" x="1134" y="522" w="122" h="40" z="1300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iq_ref_Voltage_dip" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1899708848" name="" x="1026" y="522" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="108" y="918" w="144" h="126" id="139233588" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="705857895" name="Kp_PLL_G" link="215337437" />
          <Control classid="Slider" id="242729231" name="Ki_PLL_G" link="1446271911" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="954" y="1422" w="288" h="126" id="235048577" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1972195626" name="Kpd_G" link="1617599760" />
          <Control classid="Slider" id="422327699" name="Tid_G" link="1715027363" />
          <Control classid="Slider" id="1931677125" name="Kpq_G" link="1781305184" />
          <Control classid="Slider" id="1010138364" name="Tiq_G" link="674135338" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="558" y="1440" w="144" h="126" id="1398826062" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Stator: Vdc Ctrl" />
          </paramlist>
          <Control classid="Slider" id="1573441482" name="Kp_Edc" link="22491152" />
          <Control classid="Slider" id="1549632825" name="Ti_Edc" link="798599039" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="216" y="1062" w="64" h="10" orient="0" id="537784531" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
