        <User classid="UserCmp" name="master:var" id="1446271911" x="180" y="1062" w="56" h="53" z="360" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="27000515" x="270" y="1062" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_PLL_G" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="383373953" x="144" y="1062" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_PLL_G" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="215337437" x="54" y="1062" w="60" h="53" z="350" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="50.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="1062" w="64" h="10" orient="0" id="646697779" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1440" w="64" h="10" orient="0" id="1440127318" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1617599760" x="1242" y="1440" w="43" h="53" z="520" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpd_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1548052258" x="1332" y="1440" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpd_G" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="58932154" x="1332" y="1494" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tid_G" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1715027363" x="1242" y="1494" w="41" h="53" z="550" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tid_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1494" w="64" h="10" orient="0" id="1767812115" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1494" w="64" h="10" orient="0" id="1377025195" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="674135338" x="1404" y="1494" w="41" h="53" z="560" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tiq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="817403979" x="1494" y="1494" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tiq_G" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="636256798" x="1494" y="1440" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpq_G" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1781305184" x="1404" y="1440" w="43" h="53" z="530" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpq_G" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1440" w="64" h="10" orient="0" id="1276361368" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1530" w="64" h="10" orient="0" id="1434570465" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="798599039" x="702" y="1530" w="43" h="53" z="540" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1797479077" x="792" y="1530" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2126859914" x="792" y="1476" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="22491152" x="702" y="1476" w="46" h="53" z="500" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="1476" w="64" h="10" orient="0" id="105207537" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1470052058" x="54" y="1404" w="50" h="53" z="430" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="54" y="1476" w="90" h="162" id="1884684151" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="3510,306" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="788351398" name="Edc_ord" link="1470052058" />
        </Frame>
        <Sticky classid="Sticky" x="54" y="1674" w="738" h="36" id="1695620571" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[e) reactive power and AC voltage controllers with fault ride through capability]]></Sticky>
        <Wire classid="WireOrthogonal" id="25894929" name="" x="432" y="1350" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="545120076" name="" x="108" y="1404" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="757152358" x="216" y="2142" w="80" h="36" z="650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2322" y="180" w="144" h="126" id="1567071497" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="942403757" name="Kp_PLL_G" link="215337437" />
          <Control classid="Slider" id="1379959494" name="Ki_PLL_G" link="1446271911" />
        </Frame>
        <User classid="UserCmp" defn="master:hardlimit" id="8171680" x="828" y="2142" w="80" h="59" z="1010" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="IqrefMax" />
            <param name="LL" value="IqrefMin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2046078982" name="" x="900" y="2142" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="2106991466" x="486" y="2574" w="76" h="22" z="720" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="720784191" name="" x="576" y="2574" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1626196400" name="" x="576" y="2556" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1769759878" x="486" y="2556" w="76" h="22" z="710" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1614555334" x="576" y="2574" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Gain" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1643466311" x="576" y="2556" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DB" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2114240624" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="Vabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1340841585" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="DBlk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="447421228" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="GS_VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1469125972" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="425482123" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="Iabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1726416705" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="Q_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1022321493" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="Vrms_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="811510024" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="P_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="670912514" x="-39" y="-57" w="88" h="114">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Lime" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="258629058" x="-25" y="-34">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="404161759" x="5" y="83">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DBlk" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1257819235" x="5" y="62">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1005931878" x="-5" y="62">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1495772814" x="0" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="982162721" x="-27" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="702306847" x="-28" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1584229873" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1006247424" x="20" y="-44">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Grid side" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1811189238" x="-25" y="22">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="796813193" x="-14" y="38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vrms pu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1250432089" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="452180529" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="500467118" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1384933218" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="604224519" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1689600155" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1728742649" x="-26" y="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1368605681" x="25" y="-28">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="849039621" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="478752843" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="770240025" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2065352090" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2070013952" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="15454858" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1477079756" x="-55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1776139249" x="-45" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="127631949" x="-45" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="869347889" x="-54" y="-36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1975411960" x="-44" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1392421418" x="-44" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Filter_L" group="" url="" version="" build="" crc="65898069" instances="58" key="" view="false" date="1690576323" id="214415467">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Filter Calculation (0-table, 1-calc)" name="Filter_Calc" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Filter_Calc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ldamp" name="Ldamp_in" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Ldamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cfilter" name="Cfilter_in" group="General" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Cfilter_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cdamp" name="Cdamp_in" group="General" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Cdamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rdamp" name="Rdamp_in" group="General" unit="ohm" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Rdamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cutoff frequency" name="freq_cutoff" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq_cutoff]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="VSC inductance" name="Lvsc" group="General" unit="H" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Lconv]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="uvw" x="0" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-23" y="9" stroke="black" font-size="Small" text-anchor="Start"><![CDATA[AC Filter]]></text>
        <text x="0" y="-10" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <rect x="-24" y="-25" width="47" height="66" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="S1" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="939007746" x="198" y="90" w="28" h="33" z="1" orient="6" defn="master:xnode" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="508589682" x="846" y="522" w="82" h="91" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="130623248" x="846" y="558" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1323947122" x="936" y="522" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfilter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1146987683" x="756" y="522" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="260257738" x="756" y="486" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfilter_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1701313585" name="" x="756" y="486" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1311559591" name="" x="756" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="751135069" name="" x="882" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="965257255" name="" x="882" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1260687509" name="" x="756" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1219084387" name="" x="756" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1730160817" x="756" y="594" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ldamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="236569336" x="756" y="630" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="597177832" x="936" y="630" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ldamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1197046853" x="846" y="666" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1140907418" x="846" y="630" w="82" h="91" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="629725270" x="846" y="738" w="82" h="91" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1648919188" x="846" y="774" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="717984342" x="936" y="738" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="313013390" x="756" y="738" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="762817081" x="756" y="702" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cdamp_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="606332836" name="" x="756" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1761036431" name="" x="756" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1385907205" name="" x="882" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="141803045" name="" x="882" y="846" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2113209914" name="" x="756" y="846" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="584538895" name="" x="756" y="810" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="97165809" x="756" y="810" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rdamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1046805730" x="756" y="846" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="216982991" x="936" y="846" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="814488987" x="846" y="882" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="710698808" x="846" y="846" w="82" h="91" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="358369215" x="72" y="612" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lvsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1598917837" x="144" y="612" w="80" h="36" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="158385436" name="" x="72" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="235839462" x="252" y="612" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1408292267" name="" x="180" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1190305385" name="" x="180" y="666" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="979229602" x="252" y="666" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1844096615" name="" x="72" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1882630936" x="72" y="666" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="1398500237" x="252" y="756" w="80" h="36" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1602532999" x="144" y="756" w="80" h="59" z="180" orient="0" link="-1" defn="master:div" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="22533668" name="" x="180" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1720800016" x="72" y="756" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="839076971" x="144" y="810" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1124814870" name="" x="72" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="68242188" name="" x="144" y="810" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="313689836" x="432" y="756" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="357549139" name="" x="288" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1187304833" x="360" y="756" w="80" h="36" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.0e3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="714375368" name="" x="396" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="469721365" x="144" y="666" w="80" h="36" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2049764695" x="504" y="432" w="80" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.0e6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="308149258" name="" x="540" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2071811353" name="" x="378" y="432" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1103580066" x="576" y="432" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="562051668" x="270" y="432" w="76" h="22" z="80" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="217665337" name="" x="342" y="522" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="688903969" x="342" y="432" w="80" h="59" z="150" orient="0" link="-1" defn="master:div" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1974595418" x="306" y="558" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lvsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="245373848" x="306" y="522" w="80" h="56" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="793808339" x="234" y="522" w="80" h="36" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1158928146" x="162" y="558" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq_cutoff" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1121298666" x="90" y="522" w="76" h="22" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="337755049" x="72" y="36" w="109" h="25" z="20" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq_cutoff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="430497950" x="72" y="54" w="94" h="25" z="30" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Cfilter_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1597944273" x="72" y="72" w="100" h="25" z="40" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Cdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1061193802" x="72" y="90" w="99" h="25" z="50" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ldamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1035896051" x="72" y="108" w="100" h="25" z="60" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="924207427" x="72" y="18" w="101" h="25" z="10" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1767209106" name="" x="198" y="90" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="395016087" name="" x="162" y="162" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1011543426" name="" x="252" y="306" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1558126393" name="" x="216" y="252" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="54" y="36" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="938575220" name="" x="216" y="216" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1828408844" x="216" y="216" w="52" h="46" z="270" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Ldamp" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1774476817" x="270" y="216" w="52" h="46" z="260" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rdamp" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="982455414" x="252" y="306" w="52" h="45" z="240" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cdamp" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1600067080" x="162" y="234" w="52" h="44" z="250" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cfilter" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="82208233" x="198" y="360" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:short" id="1644367999" x="198" y="342" w="20" h="26" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <Wire classid="WireOrthogonal" id="2085780739" name="" x="162" y="234" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2128132104" name="" x="162" y="270" w="100" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="90" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600753395" name="" x="270" y="216" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2118377298" x="72" y="126" w="70" h="25" z="70" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lvsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="756688612" x="162" y="522" w="80" h="56" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="449708300" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="166417904" x="-23" y="9">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="AC Filter" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="784126218" x="0" y="-10">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="637813764" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="505994017" x="-24" y="-25" w="47" h="66">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp_1" group="" url="" version="" build="" crc="10272460" instances="10" key="" view="false" date="1690576324" id="2146054384">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="-5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-23" y="-20" width="42" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="0" y="2" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="-5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2068634053" x="288" y="270" w="58" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1708615836" x="756" y="522" w="64" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="425387938" x="1098" y="270" w="66" h="24" z="200" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1990738640" x="900" y="270" w="80" h="59" z="180" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1206686895" x="828" y="270" w="80" h="61" z="170" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="39190835" x="756" y="270" w="80" h="36" z="130" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1455897543" x="792" y="450" w="80" h="73" z="160" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="136" h="10" orient="0" id="2124197826" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="1441407630" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="294273145" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="823912673" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="118" h="190" orient="0" id="981034254" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1513689947" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="154" orient="0" id="849997445" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1362802337" x="198" y="54" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1860055553" x="198" y="72" w="57" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2128736845" x="198" y="126" w="89" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1345668887" x="198" y="144" w="86" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="434650432" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="1923962830" x="450" y="270" w="80" h="56" z="120" orient="6" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="244" h="10" orient="0" id="1224235121" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1516115699" x="324" y="216" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="216" w="82" h="28" orient="0" id="2142107686" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="2002825097" x="342" y="216" w="44" h="25" z="110" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1712420308" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1917586623" x="864" y="594" w="80" h="61" z="190" orient="4" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="2011948045" x="792" y="594" w="80" h="15" z="210" orient="4" defn="master:zminusone" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="7766308">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1410971962" x="486" y="450" w="80" h="61" z="140" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1196694888" name="" x="684" y="594" w="208" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
          <vertex x="-198" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="952828680" name="" x="1044" y="594" w="10" h="334" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-324" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1902126023" name="" x="900" y="594" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1981525323" name="" x="864" y="558" w="10" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1361853001" x="198" y="180" w="60" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2068809831" x="684" y="450" w="82" h="91" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1289261873" name="" x="720" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="771579213" name="" x="684" y="486" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="668649529" x="684" y="522" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1985261338" x="612" y="414" w="76" h="22" z="80" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="140344271" x="198" y="90" w="70" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="688722780" x="720" y="594" w="80" h="36" z="100" orient="4" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1203058916" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1646331509" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="407457937" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="149349438" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="922007478" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="215759486" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="750269548" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="727221610" x="-28" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="821577895" x="-28" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1471524027" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090386048" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="263422941" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="72565193" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1674878716" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="421788410" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1057894950" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="797760562" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="140545850" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2027006602" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="558223192" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1316498398" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1060224644" x="-23" y="-20" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1866118853" x="0" y="2">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1748700668" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="780459882" x="-28" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="588077574" x="-28" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="400614831" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1853472892" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="707088721" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1290926847" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="584670568" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2014517612" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="48518432" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Machin_Side_Ctrl" group="" url="" version="" build="" crc="121772867" instances="0" key="" view="false" date="1690576323" id="886266043">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="420" h="600" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="d or q axis priority: 0-Iq, 1-Id" name="ILimPriority" group="1. Control modes" unit="" min="-2147483648" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power order " name="Pref" group="2. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Pref]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reacitve power ordered (Qord, Mvar)" name="Q_ord" group="2. General" unit="Mvar" min="-1e38" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Q_ord]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated MVA" name="Sbase" group="2. General" unit="MVA" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[M_machine_conv]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="freq" group="2. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vacbase" group="2. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.690 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="2. General" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_base]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="VSC inductance" name="Lconv" group="2. General" unit="H" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.26e-4 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum per unit current" name="Imax_pu" group="2. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vabc" x="-54" y="-36" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="DBlk" x="0" y="72" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GS_VREF" x="54" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iabc" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Q_GSC" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vrms_pu" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="P_GSC" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vrms_T_pu" x="-54" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-65" width="88" height="122" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="Lime" fill-bg="Black" />
        <text x="-25" y="-34" stroke="black" font-size="Small" text-anchor="Middle">Vac</text>
        <text x="5" y="83" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[DBlk]]></text>
        <line x1="5" y1="62" x2="0" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="62" x2="0" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="72" x2="0" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-27" y="3" stroke="black" font-size="Small" text-anchor="Middle">Vdc</text>
        <text x="-28" y="-16" stroke="black" font-size="Small" text-anchor="Middle">Iac</text>
        <line x1="54" y1="0" x2="48" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="16" y="-45" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Machin side]]></text>
        <text x="-25" y="22" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Qac]]></text>
        <text x="-14" y="38" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vrms pu]]></text>
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-26" y="51" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Pac]]></text>
        <text x="25" y="-28" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Control]]></text>
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-55" y1="-18" x2="-40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-45" y1="-23" x2="-40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-45" y1="-13" x2="-40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-41" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-31" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-49" x2="-39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-59" x2="-39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-54" x2="-39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-25" y="-52" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vt]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="140825088" x="90" y="180" w="81" h="25" z="110" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Q_ord" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="331464917" x="234" y="90" w="79" h="25" z="50" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="835509305" x="234" y="54" w="69" h="25" z="20" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1042270351" x="234" y="108" w="79" h="25" z="70" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="557813973" x="234" y="126" w="92" h="25" z="80" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vacbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="0" w="522" h="36" colors="10526880, 15792890" id="528154003" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Parameters and input signals]]></Sticky>
        <Wire classid="WireOrthogonal" id="678824558" name="" x="756" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="123447377" x="810" y="198" w="48" h="40" z="150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V abc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663385" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="715402184" x="756" y="198" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1763438156" name="" x="414" y="972" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="420840481" x="378" y="990" w="80" h="60" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1633219700" x="288" y="936" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="670537660" x="252" y="882" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1550114186" x="288" y="882" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="thetaPLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1556164175" x="180" y="882" w="117" h="100" z="710" orient="0" link="-1" defn="master:tvekta" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Kp_PLL" />
            <param name="Gi" value="Ki_PLL" />
            <param name="Vbas" value="Vacbase" />
            <param name="Fbas" value="freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="1.5707963267948966192313216916398" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="FName" value="Freq_PLL" />
            <param name="Err" value="" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="733909132" x="72" y="846" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="491261377" x="72" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1531068238" x="72" y="918" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1020365128" x="72" y="918" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="255955442" x="72" y="882" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="385555514" x="72" y="846" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="381513632" x="90" y="144" w="70" h="25" z="90" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="DBlk" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1212682286" x="756" y="90" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1236703602" x="810" y="90" w="58" h="40" z="1310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Edc_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663383" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1941407866" name="" x="756" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1951607565" name="" x="756" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="529856898" x="810" y="126" w="41" h="40" z="1280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="193237109" x="756" y="126" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1105984355" x="756" y="162" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_ord" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="622647867" x="810" y="162" w="51" h="40" z="140" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663389" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="878913648" name="" x="756" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1452819475" x="378" y="792" w="80" h="60" z="830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1234278017" x="306" y="810" w="28" h="26" z="270" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1669234014" x="306" y="792" w="28" h="26" z="240" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1541565257" x="306" y="774" w="28" h="26" z="230" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="653673971" name="" x="306" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1979931501" name="" x="342" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1728127330" name="" x="306" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1078667444" x="288" y="738" w="28" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="393689718" x="1134" y="54" w="42" h="40" z="1320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Idpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663410" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="865323394" x="1134" y="90" w="42" h="40" z="1290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663409" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1301060126" x="774" y="774" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="355028980" name="" x="558" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1031071158" x="774" y="846" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="319983167" name="" x="558" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="650964709" name="" x="594" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="649701793" x="1188" y="1242" w="80" h="56" z="450" orient="6" link="-1" defn="master:mult" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="402864318" x="1188" y="1206" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="837225125" x="1044" y="1242" w="76" h="35" z="430" orient="0" link="-1" defn="master:emtconst" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="854070412" x="1116" y="1242" w="80" h="36" z="440" orient="6" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="434136883" x="1224" y="1242" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="982385518" x="1062" y="1350" w="80" h="61" z="1020" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1237340280" name="" x="1170" y="1350" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1341579475" x="990" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1218106415" name="" x="990" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1081806001" x="1062" y="1386" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1068361149" name="" x="1260" y="1350" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="867100058" x="1440" y="1350" w="80" h="82" z="1080" orient="0" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2079318334" name="" x="1368" y="1296" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1654298240" x="1440" y="1386" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="144889233" x="1440" y="1314" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1572383394" x="1404" y="1296" w="80" h="36" z="860" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1221263067" x="1332" y="1296" w="30" h="23" z="1" orient="2" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1432562600" x="1512" y="1350" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="314320539" x="1512" y="1746" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1507190216" x="1332" y="1692" w="30" h="23" z="1" orient="2" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="348592751" x="1404" y="1692" w="80" h="36" z="890" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="255597323" x="1440" y="1710" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="503634040" x="1440" y="1782" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1671678851" name="" x="1368" y="1692" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1924817541" x="1440" y="1746" w="80" h="82" z="1090" orient="0" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1677418951" name="" x="1260" y="1746" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1478653414" x="1062" y="1782" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="975970302" x="990" y="1746" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1002213672" name="" x="1170" y="1746" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="234523854" x="1062" y="1746" w="80" h="61" z="1030" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="996147575" x="1134" y="126" w="52" h="40" z="1260" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Eq_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663394" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="200524836" name="" x="1476" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1883256179" name="" x="1476" y="1746" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1034531744" x="1134" y="162" w="52" h="40" z="1240" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ed_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663396" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1774712059" name="" x="990" y="1746" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1261204565" name="" x="288" y="738" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="381516351" name="" x="288" y="936" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1838133352" name="" x="306" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1332967700" name="" x="342" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="492946282" name="" x="306" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1250617116" x="306" y="972" w="28" h="26" z="320" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1795768474" x="306" y="990" w="28" h="26" z="340" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="6475193" x="306" y="1008" w="28" h="26" z="350" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="348316255" x="324" y="972" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="958532592" x="324" y="990" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1026870859" x="324" y="1008" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="364190720" x="1206" y="936" w="80" h="59" z="370" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1182957770" x="1134" y="936" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1563581098" x="1206" y="972" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1652914958" name="" x="1134" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="369102179" x="1314" y="936" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="668917833" name="" x="1242" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1508619301" name="" x="1242" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="556407408" x="1278" y="1026" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="370562377" name="" x="1134" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1568653108" x="1206" y="1062" w="58" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1597278744" x="1134" y="1026" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="635753187" x="1206" y="1026" w="80" h="59" z="400" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="558545024" name="" x="1170" y="774" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="386026946" name="" x="1080" y="774" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1952590239" x="1134" y="810" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="183518802" x="1134" y="774" w="80" h="59" z="290" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1132511556" name="" x="936" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1911986880" x="936" y="774" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="207354110" x="1044" y="774" w="80" h="36" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="691853816" x="1278" y="666" w="80" h="56" z="820" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1656046203" x="990" y="738" w="76" h="22" z="260" orient="6" link="-1" defn="master:emtconst" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1520948741" x="1026" y="702" w="80" h="56" z="690" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="881100864" x="1242" y="702" w="76" h="22" z="250" orient="6" link="-1" defn="master:emtconst" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1570049052" name="" x="1314" y="666" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1848022949" x="1368" y="666" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="779651079" name="" x="1152" y="666" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1523284002" x="1206" y="666" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_nom_ac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1402820262" name="" x="936" y="666" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="885173119" x="936" y="666" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1790284599" x="936" y="702" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1764553654" x="1116" y="666" w="80" h="59" z="810" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="639261809" name="" x="936" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1869563522" name="" x="1062" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1183433146" name="" x="378" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="568332136" x="468" y="1080" w="80" h="36" z="380" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="29998093" x="378" y="1080" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2037331499" name="" x="504" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="112508" x="558" y="1044" w="80" h="59" z="750" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="1080" w="64" h="82" orient="0" id="898017186" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="54" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="231625087" x="522" y="882" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1116091963" x="522" y="810" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1742871904" x="522" y="846" w="80" h="59" z="840" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="833007632" x="522" y="774" w="80" h="59" z="870" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1809113508" x="558" y="972" w="80" h="59" z="730" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="602318099" name="" x="414" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1563167336" name="" x="414" y="792" w="82" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1964998035" name="" x="414" y="990" w="118" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1293248502" name="" x="594" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="679575623" name="" x="1422" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1214381874" name="" x="1296" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1598409712" x="1458" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2006308865" x="1386" y="774" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1988731916" x="1296" y="738" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1504757080" x="1386" y="738" w="80" h="59" z="700" orient="0" link="-1" defn="master:div" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="2106957705" x="2142" y="1458" w="80" h="60" z="1150" orient="0" link="-1" defn="master:abcdq0" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="276008400" x="2070" y="1476" w="76" h="22" z="600" orient="0" link="-1" defn="master:const" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="335625117" x="1710" y="1440" w="97" h="73" z="1100" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="875857746" x="1638" y="1458" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1402596353" x="1638" y="1422" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1422" w="46" h="10" orient="0" id="1455611870" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1458" w="46" h="10" orient="0" id="1359768389" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="493744649" x="2034" y="1440" w="98" h="73" z="1140" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1458" w="262" h="10" orient="0" id="858709752" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1458" w="46" h="10" orient="0" id="724147978" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1440" w="46" h="28" orient="0" id="1116892758" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
          <vertex x="-36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1200463226" x="1800" y="1314" w="50" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1422" w="28" h="10" orient="0" id="1081188893" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="962860814" name="" x="1908" y="1422" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="831035283" x="1872" y="1458" w="190" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="limit reference magnitude to 1.15" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1671929512" x="1800" y="1422" w="80" h="56" z="1110" orient="6" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="482209922" x="1800" y="1350" w="36" h="80" z="530" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="362454649" x="684" y="972" w="152" h="61" z="740" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.5" />
            <param name="Fo" value="Fo10" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1701570026" name="" x="756" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="537868120" x="684" y="1044" w="152" h="61" z="760" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo10" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="750254093" name="" x="756" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1526791543" x="90" y="198" w="100" h="25" z="120" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="450" y="918" w="126" h="198" colors="10526880, 15792890" id="1229414601" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Vabc_pu]]></Sticky>
        <Sticky classid="Sticky" x="450" y="720" w="126" h="198" colors="10526880, 15792890" id="1070062914" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Iabc_pu]]></Sticky>
        <User classid="UserCmp" defn="master:complex" id="733378603" x="666" y="774" w="152" h="61" z="880" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo6" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1018803950" x="666" y="846" w="152" h="61" z="850" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo6" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1672397056" name="" x="738" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="398980174" name="" x="774" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1806675096" x="1134" y="1350" w="80" h="36" z="1040" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="69142151" x="1134" y="1746" w="80" h="36" z="1050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2250" y="1548" w="10" h="46" orient="0" id="1558431056" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="991925808" x="2196" y="1476" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1955776670" x="2196" y="1458" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1357401878" x="2196" y="1440" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Varef1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1440" w="64" h="10" orient="0" id="179057351" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1458" w="64" h="10" orient="0" id="116284686" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1476" w="64" h="10" orient="0" id="446881905" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="268325224" x="2250" y="1512" w="27" h="80" z="1160" orient="4" defn="master:datamerge" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1264579260" x="2286" y="1512" w="95" h="24" z="1180" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="GS_VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2071838202" x="2250" y="1548" w="46" h="40" z="1170" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Varef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="464243070" x="90" y="54" w="70" h="25" z="10" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iabc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="306064199" x="90" y="72" w="74" h="25" z="30" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vabc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="770411946" x="90" y="90" w="67" h="25" z="40" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1644709461" x="90" y="108" w="85" h="25" z="60" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Q_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="696920405" name="" x="720" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="266588995" name="" x="630" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1676721850" x="684" y="684" w="80" h="36" z="220" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1504430665" x="756" y="684" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Two_freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="455583504" x="630" y="684" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1788320115" name="" x="684" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="749057454" x="774" y="1728" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1767647172" x="756" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1742153569" x="432" y="1350" w="80" h="61" z="770" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1976641674" name="" x="378" y="1350" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1559904003" name="" x="540" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1256833191" name="" x="558" y="1728" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="397655700" x="270" y="1728" w="95" h="25" z="620" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrms_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1818340620" x="90" y="288" w="83" h="25" z="160" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="P_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1828793985" x="90" y="306" w="69" h="25" z="170" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2115276236" name="" x="990" y="954" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="282244427" x="1062" y="954" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1391105099" name="" x="882" y="954" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="240526623" x="954" y="990" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1113764361" x="882" y="954" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="64838088" x="954" y="954" w="80" h="59" z="360" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="641785628" name="" x="918" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1092698955" x="972" y="54" w="67" h="40" z="1330" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pref_pu_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663391" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1280340757" x="918" y="54" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="290424116" x="918" y="90" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1813445976" x="972" y="90" w="41" h="40" z="1300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663393" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="970860064" name="" x="918" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1732120419" x="756" y="54" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1986888730" x="810" y="54" w="65" h="40" z="1340" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663390" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="259734669" name="" x="756" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1468344240" x="972" y="162" w="74" h="40" z="1250" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iq_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663395" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1608360276" x="972" y="126" w="74" h="40" z="1270" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Id_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663397" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="379489003" x="882" y="1044" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1994341918" x="954" y="1044" w="80" h="59" z="390" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1816169000" x="954" y="1080" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="579072723" name="" x="990" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1168016557" x="1062" y="1044" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1008" y="576" w="468" h="36" id="632711792" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[b) calculations and perunitized the parameters]]></Sticky>
        <Sticky classid="Sticky" x="54" y="576" w="558" h="36" id="451876554" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="128" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[a) dq components calculation for Voltage and current]]></Sticky>
        <Sticky classid="Sticky" x="90" y="792" w="180" h="36" id="165254754" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[ PLL angle]]></Sticky>
        <Sticky classid="Sticky" x="54" y="1152" w="738" h="36" id="983162387" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[d) Derivation of Id_ord and Iq_ord  based on dc voltage (Edc) and reactive power (Q)]]></Sticky>
        <Sticky classid="Sticky" x="1008" y="1134" w="540" h="36" id="947086260" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[e) Decoupled control, conversion I order to V order]]></Sticky>
        <Sticky classid="Sticky" x="1674" y="1134" w="594" h="36" id="888929156" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[f) Voltage phase references]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="763780785" x="558" y="1314" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="2087569228" x="576" y="1314" w="44" h="25" z="460" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="134491038" name="" x="612" y="1314" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp_1" id="721253220" x="648" y="1350" w="87" h="82" z="950" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_P" />
            <param name="Ti" value="Ti_P" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IdrefMax" />
            <param name="MinOut" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp_1" id="1748749684" x="648" y="1728" w="87" h="82" z="900" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_AC" />
            <param name="Ti" value="Ti_AC" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IqrefMax" />
            <param name="MinOut" value="IqrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="366212821" x="576" y="1692" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1428725963" x="594" y="1692" w="44" h="25" z="610" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="366815229" name="" x="576" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp_1" id="2066582564" x="1224" y="1350" w="87" h="82" z="1060" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.8" />
            <param name="MinOut" value="-0.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp_1" id="1648945372" x="1224" y="1746" w="87" h="82" z="1070" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.8" />
            <param name="MinOut" value="-0.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="188017389" x="1188" y="1314" w="44" h="25" z="480" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1366262453" name="" x="1170" y="1314" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="430895986" x="1170" y="1314" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1123918611" x="1188" y="1710" w="44" h="25" z="640" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1220732767" x="1170" y="1710" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="874339811" name="" x="1170" y="1710" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1635856919" name="" x="648" y="1782" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1811760732" name="" x="648" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="466873034" name="" x="558" y="1314" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="222533090" name="" x="630" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1820670984" x="1188" y="1386" w="76" h="22" z="510" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1680166413" x="1188" y="1782" w="76" h="22" z="660" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1373944181" x="1134" y="234" w="46" h="40" z="1200" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663406" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1819813590" x="1134" y="198" w="46" h="40" z="1220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663408" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1966799158" x="792" y="972" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="692361157" x="792" y="1044" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1952522074" x="630" y="576" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1436993989" x="756" y="576" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="913266130" x="684" y="576" w="80" h="36" z="190" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1758224916" name="" x="630" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1853209805" name="" x="720" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="116990270" name="" x="720" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2074649997" name="" x="630" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1957712124" x="684" y="612" w="80" h="36" z="200" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1623818835" x="756" y="612" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="110248111" x="630" y="612" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1473061707" x="630" y="648" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1598629929" x="756" y="648" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="992950779" x="684" y="648" w="80" h="36" z="210" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="10" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907777729" name="" x="630" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="79167016" name="" x="720" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="526434088" x="1962" y="1314" w="58" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="874450323" x="1962" y="1350" w="36" h="80" z="540" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1415232368" x="1962" y="1422" w="80" h="59" z="1130" orient="6" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="449406869" x="1872" y="1422" w="80" h="59" z="1120" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.15" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="175006855" name="" x="1602" y="558" w="0" h="558" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="215780182" name="" x="36" y="1116" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1524675750" name="" x="36" y="558" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1288469621" name="" x="36" y="2052" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2079495947" name="" x="846" y="558" w="0" h="1494" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1927769489" name="" x="1602" y="1116" w="0" h="936" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="924859562" name="" x="2376" y="558" w="0" h="1494" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="1284631586" name="" x="882" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1484518241" x="234" y="198" w="94" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1920024763" x="612" y="1782" w="76" h="22" z="650" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1015867834" x="612" y="1404" w="76" h="22" z="500" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="616286400" name="" x="1962" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="844413132" x="1890" y="792" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1272122550" name="" x="1944" y="756" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2080279460" x="1710" y="864" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="813975254" x="1710" y="720" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="15844046" name="" x="2214" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1153435361" x="1998" y="828" w="82" h="91" z="940" orient="6" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1141353110" x="2178" y="828" w="80" h="36" z="1000" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1565818955" x="2250" y="828" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1894971608" name="" x="2034" y="828" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="323829444" x="1926" y="864" w="80" h="36" z="930" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="895899400" x="2106" y="828" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1306412115" name="" x="1854" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1911680363" x="1854" y="864" w="80" h="61" z="920" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="374046223" name="" x="1710" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="1895594874" x="1782" y="792" w="80" h="36" z="310" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="75175707" x="1710" y="792" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="721015779" name="" x="1710" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="1651967584" x="1782" y="864" w="80" h="36" z="910" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1735785005" name="" x="1890" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1403863039" name="" x="2214" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1231646554" x="1998" y="756" w="82" h="91" z="990" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="167391833" x="2178" y="756" w="80" h="36" z="1010" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="937675909" x="2250" y="756" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1324623903" name="" x="2034" y="756" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="1070070272" x="1926" y="720" w="80" h="36" z="980" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2135436595" x="2106" y="756" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="17503521" name="" x="1710" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="559736918" x="1782" y="720" w="80" h="36" z="960" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="425179021" x="234" y="162" w="106" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="528862846" x="522" y="1728" w="80" h="36" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1080529871" name="frame" x="1764" y="18" w="522" h="486" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1080529871" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="754821005" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="754821005" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1547822062" name="Pref_pu_" link="1092698955" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1881628103" name="Ppu" link="1813445976" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1186466322" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1186466322" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1706666222" name="Id_ord_pu" link="1608360276" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="432659773" name="Idpu" link="393689718" color="25182208" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1241184277" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1241184277" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="500958194" name="Freq_PLL" link="1272472497" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:gain" id="1882299864" x="504" y="1350" w="80" h="36" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" id="34182119" x="324" y="1440" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1422802446" name="" x="234" y="1404" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2053423622" name="" x="252" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1125365981" x="324" y="1404" w="82" h="91" z="490" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1141631796" name="" x="432" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1750064821" x="810" y="270" w="58" h="40" z="1190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Edc_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="818428954" name="frame" x="1242" y="18" w="522" h="486" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="818428954" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1756364846" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1756364846" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1746548356" name="Vrms_pu" link="2093308240" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1824115247" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1824115247" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1548737723" name="Q_ord" link="622647867" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1162400798" name="Q_ord" link="622647867" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="599173255" name="Qpu" link="529856898" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="802145593" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="802145593" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="96009827" name="Iq_ord_pu" link="1468344240" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="342726029" name="Iqpu" link="865323394" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="103815008" name="" x="360" y="1404" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2093308240" x="972" y="198" w="65" h="40" z="1230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1124521974" x="1998" y="792" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="924159610" name="" x="972" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="435164569" x="918" y="198" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1949705318" name="" x="1944" y="756" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="602026892" name="" x="774" y="1728" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="645709199" x="756" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1471931126" name="" x="810" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1650271166" name="" x="972" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="968949969" x="918" y="126" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1443481713" x="918" y="162" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1051497939" name="" x="972" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="871834863" x="1080" y="126" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1785806855" x="1080" y="162" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="514193312" name="" x="36" y="558" w="0" h="1494" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="1495764319" name="" x="1080" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1980456992" x="1080" y="54" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1975284705" x="1080" y="90" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1591637852" name="" x="1080" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1681657685" name="" x="1080" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="863153214" name="" x="1080" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1588193917" x="1080" y="234" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1049817076" x="1080" y="198" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1638" y="576" w="468" h="36" id="737530491" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[c) Update Id/Iq Current Limitations based on P/Q Priority]]></Sticky>
        <Wire classid="WireOrthogonal" id="191495181" name="" x="1080" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1604780913" name="" x="1080" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1545025580" name="" x="1854" y="828" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="2110354154" x="1854" y="720" w="80" h="61" z="970" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1853646358" x="810" y="306" w="44" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663399" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="580703590" name="" x="414" y="1782" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="80706260" name="" x="450" y="1728" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="44778786" x="414" y="1728" w="80" h="61" z="790" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1695674878" name="" x="306" y="1728" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1564543658" x="162" y="1368" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1734581909" x="378" y="1350" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="62848332" x="234" y="1404" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2304" y="36" w="288" h="126" id="56382810" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="253575910" name="Kpq_M" link="1882775930" />
          <Control classid="Slider" id="1333439738" name="Tiq_M" link="1416539324" />
          <Control classid="Slider" id="1283581070" name="Kpd_M" link="1286414066" />
          <Control classid="Slider" id="2038036166" name="Tid_M" link="164525729" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1250743980" x="756" y="234" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_PLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1272472497" x="810" y="234" w="67" h="40" z="1210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Freq_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663385" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1419339567" name="" x="756" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="221787029" x="216" y="1368" w="80" h="56" z="470" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1531534233" x="108" y="1278" w="110" h="25" z="410" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrms_T_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xy_transfer_function" id="1662451691" x="180" y="1278" w="96" h="69" z="420" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="78658446">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="0" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="4" />
            <param name="X1" value="-1" />
            <param name="Y1" value="0" />
            <param name="X2" value="0.4" />
            <param name="Y2" value="0" />
            <param name="X3" value="0.9" />
            <param name="Y3" value="1" />
            <param name="X4" value="10" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="5.0" />
            <param name="Y5" value="5000.0" />
            <param name="X6" value="6.0" />
            <param name="Y6" value="6000.0" />
            <param name="X7" value="7.0" />
            <param name="Y7" value="7000.0" />
            <param name="X8" value="8.0" />
            <param name="Y8" value="8000.0" />
            <param name="X9" value="9.0" />
            <param name="Y9" value="9000.0" />
            <param name="X10" value="10" />
            <param name="Y10" value="1000.0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="npairs" value="1000" />
            <param name="Name" value="" />
            <param name="X11" value="11" />
            <param name="X12" value="12" />
            <param name="Y11" value="11" />
            <param name="Y12" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="338450085" x="216" y="1332" w="92" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Low_Cu_Manag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1968087195" name="" x="180" y="1368" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1923824219" x="432" y="1404" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu_" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2304" y="180" w="144" h="126" id="1102951490" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: P Ctrl" />
          </paramlist>
          <Control classid="Slider" id="2042275624" name="Kp_P_M" link="707461804" />
          <Control classid="Slider" id="180896482" name="Ti_P_M" link="1405645088" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="666" y="1422" w="144" h="126" id="1574895851" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: P Ctrl" />
          </paramlist>
          <Control classid="Slider" id="1008866058" name="Kp_P_M" link="707461804" />
          <Control classid="Slider" id="2065041498" name="Ti_P_M" link="1405645088" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="90" y="648" w="144" h="126" id="939740923" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="217516445" name="Kp_PLL_M" link="1437855397" />
          <Control classid="Slider" id="1036197292" name="Ki_PLL_M" link="398023860" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="1242" y="1494" w="288" h="126" id="1016299969" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1964873069" name="Kpq_M" link="1882775930" />
          <Control classid="Slider" id="2043122735" name="Tiq_M" link="1416539324" />
          <Control classid="Slider" id="918300850" name="Kpd_M" link="1286414066" />
          <Control classid="Slider" id="1827114195" name="Tid_M" link="164525729" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="576" y="1458" w="64" h="10" orient="0" id="1651576492" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="707461804" x="540" y="1458" w="50" h="53" z="520" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.25" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="944059265" x="630" y="1458" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1441701028" x="630" y="1512" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1405645088" x="540" y="1512" w="46" h="53" z="550" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="1512" w="64" h="10" orient="0" id="337820705" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="1008" w="64" h="10" orient="0" id="933587907" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1437855397" x="108" y="1008" w="62" h="53" z="330" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="50.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="380113065" x="198" y="1008" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_PLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1159124941" x="198" y="954" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_PLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="398023860" x="108" y="954" w="56" h="53" z="300" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="700.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="954" w="64" h="10" orient="0" id="894366723" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1566" w="64" h="10" orient="0" id="1710603036" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1416539324" x="1116" y="1566" w="41" h="53" z="590" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="66547553" x="1206" y="1566" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tiq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1633146195" x="1206" y="1512" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1882775930" x="1116" y="1512" w="43" h="53" z="570" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1512" w="64" h="10" orient="0" id="397356996" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1512" w="64" h="10" orient="0" id="824850415" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1286414066" x="972" y="1512" w="43" h="53" z="560" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="106116429" x="1062" y="1512" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="246746704" x="1062" y="1566" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tid" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="164525729" x="972" y="1566" w="41" h="53" z="580" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1566" w="64" h="10" orient="0" id="418835946" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1511625068" x="774" y="306" w="40" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_ord" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="793769052" name="" x="810" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="749723084" name="" x="414" y="1782" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="2466" y="180" w="144" h="126" id="923819245" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: Q Ctrl" />
          </paramlist>
          <Control classid="Slider" id="326687345" name="" link="1518155067" />
          <Control classid="Slider" id="2076925183" name="" link="1354867109" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2322" y="324" w="180" h="126" id="219450373" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="1588111629" name="Fault" link="1094498035" />
          <Control classid="Selector" id="2026179385" name="Flt type" link="1438144192" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1110250041" name="" x="216" y="1332" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1890" w="64" h="10" orient="0" id="1714798360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1097785591" x="486" y="1890" w="43" h="53" z="670" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="104755950" x="576" y="1890" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_AC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1643708023" x="576" y="1944" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_AC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="412168783" x="486" y="1944" w="41" h="53" z="680" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1944" w="64" h="10" orient="0" id="1902158699" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="648" y="1836" w="144" h="126" id="1603022750" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: Q Ctrl" />
          </paramlist>
          <Control classid="Slider" id="88207164" name="Kp_AC" link="1097785591" />
          <Control classid="Slider" id="2097835138" name="Ti_AC" link="412168783" />
        </Frame>
        <User classid="UserCmp" name="master:const" id="813829677" x="324" y="1782" w="76" h="35" z="630" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Vref [pu]" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1656957153" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="Vabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="100042185" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="DBlk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="580693547" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="GS_VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1494299196" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="711834745" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="Iabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="994279630" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="Q_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="102208641" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="Vrms_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1366266939" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="P_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1738107643" classid="Port" x="-54" y="-54">
          <paramlist>
            <param name="name" value="Vrms_T_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1617053976" x="-39" y="-65" w="88" h="122">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Lime" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1268372383" x="-25" y="-34">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="633445175" x="5" y="83">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DBlk" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="220587703" x="5" y="62">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="96860661" x="-5" y="62">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1405033170" x="0" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="454775504" x="-27" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1049007794" x="-28" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1877091800" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1776018848" x="16" y="-45">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Machin side" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="482881853" x="-25" y="22">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1503876409" x="-14" y="38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vrms pu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2038446551" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="973460596" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2059748229" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1559325854" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="550538027" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="475572967" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1735547153" x="-26" y="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="420330245" x="25" y="-28">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1274203005" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="283433595" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2118993209" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1504978083" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="942229030" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1720338252" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1932177015" x="-55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="324574788" x="-45" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1677109677" x="-45" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="338628143" x="-54" y="-36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1789119512" x="-44" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="404973344" x="-44" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1531212559" x="-44" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1435784620" x="-44" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1009796490" x="-54" y="-54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1790899280" x="-25" y="-52">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="LLTX_SCALER_pu" group="" url="" version="" build="" crc="31779309" instances="0" key="" view="false" date="0" id="415423521">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Equvelent at Side A" visible="true">
          <cond />
          <parameter desc="Xpu" name="Xpu" group="" unit="pu" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vbase" name="Vbase" group="" unit="kV" min="0.0001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[33]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sbase" name="Sbase" group="" unit="MVAr" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Freq" name="Freq" group="" unit="Hz" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="nm" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="nk" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SCL" x="0" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-25" width="90" height="51" stroke="black" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="-11" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-11" y1="-4" x2="-11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="7" x2="-27" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-37" y1="-13" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="-29" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-27" y1="-13" x2="-27" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-9" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="13" x2="-11" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="13" x2="-11" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="12" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-9" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="29" y1="-13" x2="29" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="27" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="38" y1="-13" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="10" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="14" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="12" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="12" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="29" y1="7" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="-39" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="40" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-54" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-24" y1="15" x2="-15" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-21" y1="17" x2="-18" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-19" y1="15" x2="-19" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="21" y1="15" x2="21" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="19" y1="17" x2="22" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="16" y1="15" x2="25" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="6" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[nI]]></text>
        <text x="-8" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <text x="0" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
        <text x="-33" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <text x="37" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <line x1="34" y1="1" x2="41" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="37" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1340287365" classid="CoreSegment"><![CDATA[#STORAGE REAL:12
!
#LOCAL REAL Hma_n_1
#LOCAL REAL Hmb_n_1
#LOCAL REAL Hmc_n_1
#LOCAL REAL Hka_n_1
#LOCAL REAL Hkb_n_1
#LOCAL REAL Hkc_n_1
!
#LOCAL REAL Hma_n
#LOCAL REAL Hmb_n
#LOCAL REAL Hmc_n
#LOCAL REAL Hka_n
#LOCAL REAL Hkb_n
#LOCAL REAL Hkc_n
!
#LOCAL REAL Yc
#LOCAL REAL Ycm

      IF(TIMEZERO) THEN
        STORF(NSTORF)=DELT/($Xpu*($Vbase*$Vbase/$Sbase)/(TWO_PI*$Freq))
      ENDIF 
      Yc  = STORF(NSTORF)
      Ycm = $SCL*Yc

      Hka_n_1 =  STORF(NSTORF+1)
      Hkb_n_1 =  STORF(NSTORF+2)
      Hkc_n_1 =  STORF(NSTORF+3)
      !
      Hma_n_1 =  STORF(NSTORF+4)
      Hmb_n_1 =  STORF(NSTORF+5)
      Hmc_n_1 =  STORF(NSTORF+6)
      !
      ! History current calclulation is done for one loss loss line segment
      Hma_n = 2*VDC($nk(1),$SS)*Yc - Hka_n_1
      Hmb_n = 2*VDC($nk(2),$SS)*Yc - Hkb_n_1
      Hmc_n = 2*VDC($nk(3),$SS)*Yc - Hkc_n_1
      !
      Hka_n = 2*VDC($nm(1),$SS)*Yc - Hma_n_1
      Hkb_n = 2*VDC($nm(2),$SS)*Yc - Hmb_n_1
      Hkc_n = 2*VDC($nm(3),$SS)*Yc - Hmc_n_1
      ! History current is saved for the next time step
      STORF(NSTORF+1)= Hka_n
      STORF(NSTORF+2)= Hkb_n
      STORF(NSTORF+3)= Hkc_n
      !
      STORF(NSTORF+4)= Hma_n
      STORF(NSTORF+5)= Hmb_n
      STORF(NSTORF+6)= Hmc_n

