! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($nk(1), $SS) = .TRUE.
         ENABCCIN($nk(2), $SS) = .TRUE.
         ENABCCIN($nk(3), $SS) = .TRUE.
!
         ENABCCIN($nm(1), $SS) = .TRUE.
         ENABCCIN($nm(2), $SS) = .TRUE.
         ENABCCIN($nm(3), $SS) = .TRUE.
      ENDIF

! If 'SCL' number of parallel loss less lines are assumed. To save computation time only one unit (e.g. wind turbine) is simulated at k th side.
!If side m has 'SCL' number of parallel lossless lines connected together. Total impedance is Zc/SCL and total current injection is Hm*SCAL
      CCIN($nk(1),$SS) = CCIN($nk(1),$SS) + Hka_n
      CCIN($nk(2),$SS) = CCIN($nk(2),$SS) + Hkb_n
      CCIN($nk(3),$SS) = CCIN($nk(3),$SS) + Hkc_n
!
      GGIN($nk(1),$SS) = GGIN($nk(1),$SS) + Yc
      GGIN($nk(2),$SS) = GGIN($nk(2),$SS) + Yc
      GGIN($nk(3),$SS) = GGIN($nk(3),$SS) + Yc
!
!m Side current injection Scaled up by SCL
      CCIN($nm(1),$SS) = CCIN($nm(1),$SS) + $SCL*Hma_n
      CCIN($nm(2),$SS) = CCIN($nm(2),$SS) + $SCL*Hmb_n
      CCIN($nm(3),$SS) = CCIN($nm(3),$SS) + $SCL*Hmc_n
!
!m Side Condutance Scaled down by SCL
      GGIN($nm(1),$SS) = GGIN($nm(1),$SS) + Ycm
      GGIN($nm(2),$SS) = GGIN($nm(2),$SS) + Ycm
      GGIN($nm(3),$SS) = GGIN($nm(3),$SS) + Ycm

      NSTORF = NSTORF + 7]]></segment>
        <segment name="Branch" id="1410783045" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1469102251" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1037709434" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="nm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1968272451" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="nk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1475917477" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="SCL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="94822962" x="-45" y="-25" w="90" h="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1626508588" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1888643222" x="-20" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1915076132" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="981895155" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="571585174" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1567843828" x="-27" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="943006908" x="-37" y="-13">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1855321687" x="-29" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1477745546" x="-27" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2103322812" x="-11" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1360587177" x="-27" y="13">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="624199867" x="-11" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="805892203" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1291563808" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1262908709" x="12" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2098800298" x="29" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1064534343" x="27" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1492406593" x="38" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1966411234" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1796364280" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1661486909" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="154671507" x="3" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1647685840" x="29" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="197175430" x="-41" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1907547233" x="38" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="685019734" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1881478084" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1158715740" x="-24" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1807413911" x="-21" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="655397786" x="-19" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1957568057" x="21" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1247699722" x="19" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1830902120" x="16" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="859756840" x="6" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="nI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1655244646" x="-8" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="I" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="344104269" x="0" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="394462201" x="-33" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="190568482" x="37" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1869732699" x="34" y="1">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="7709773" x="37" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="CP_curve_T7" group="" url="" version="" build="" crc="21468791" instances="0" key="" view="false" date="0" id="1002629524">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Data1" name="Data1" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-4.1909e-1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data2" name="Data2" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.1808e-1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data3" name="Data3" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.2406e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data4" name="Data4" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.3365e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data5" name="Data5" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1524e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data6" name="Data6" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-6.7606e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data7" name="Data7" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[6.0405e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data8" name="Data8" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.3934e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data9" name="Data9" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0683e-3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data10" name="Data10" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-2.3895e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data11" name="Data11" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.5727e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data12" name="Data12" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0996e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data13" name="Data13" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.1495e-3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data14" name="Data14" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.4855e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data15" name="Data15" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.7937e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data16" name="Data16" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-8.6018e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data17" name="Data17" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.7051e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data18" name="Data18" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0479e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data19" name="Data19" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.9924e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data20" name="Data20" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-8.9194e-8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data21" name="Data21" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.4787e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data22" name="Data22" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-9.4839e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data23" name="Data23" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.6167e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data24" name="Data24" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-7.1535e-8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data25" name="Data25" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[4.9686e-10]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="Cp" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="lambda" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="theta" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="50" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CP_curve]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-22" y="-16" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[theta]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="20" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[lambda]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="28" y="3" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Cp]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="180227249" classid="CoreSegment"><![CDATA[#STORAGE REAL:9

STORF(NSTORF) = 0
STORF(NSTORF+1) = $lambda
STORF(NSTORF+2) = $lambda*STORF(NSTORF+1)
STORF(NSTORF+3) = $lambda*STORF(NSTORF+2)
STORF(NSTORF+4) = $lambda*STORF(NSTORF+3)

STORF(NSTORF+5) = $theta
STORF(NSTORF+6) = $theta*STORF(NSTORF+5)
STORF(NSTORF+7) = $theta*STORF(NSTORF+6)
STORF(NSTORF+8) = $theta*STORF(NSTORF+7)

STORF(NSTORF)= $Data1+$Data2*STORF(NSTORF+1)+$Data3*STORF(NSTORF+2)+$Data4*STORF(NSTORF+3)+$Data5*STORF(NSTORF+4)

STORF(NSTORF)= STORF(NSTORF)+($Data6+$Data7*STORF(NSTORF+1)+$Data8*STORF(NSTORF+2)+$Data9*STORF(NSTORF+3)+$Data10*STORF(NSTORF+4))*STORF(NSTORF+5)

STORF(NSTORF)= STORF(NSTORF)+($Data11+$Data12*STORF(NSTORF+1)+$Data13*STORF(NSTORF+2)+$Data14*STORF(NSTORF+3)+$Data15*STORF(NSTORF+4))*STORF(NSTORF+6)

STORF(NSTORF)= STORF(NSTORF)+($Data16+$Data17*STORF(NSTORF+1)+$Data18*STORF(NSTORF+2)+$Data19*STORF(NSTORF+3)+$Data20*STORF(NSTORF+4))*STORF(NSTORF+7)

STORF(NSTORF)= STORF(NSTORF)+($Data21+$Data22*STORF(NSTORF+1)+$Data23*STORF(NSTORF+2)+$Data24*STORF(NSTORF+3)+$Data25*STORF(NSTORF+4))*STORF(NSTORF+8)

if (STORF(NSTORF) .LE. -0.05) then
	$CP = -0.05
else
	$CP = STORF(NSTORF)
endif

NSTORF = NSTORF+9]]></segment>
        <segment name="Branch" id="1546229226" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="2095378475" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1183993928" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Cp" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="874624785" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="lambda" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1316653749" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="theta" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1743651313" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1988756706" x="0" y="50">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="CP_curve" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1488257691" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="571602514" x="-22" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="theta" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1306411312" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1838827718" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="707139576" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1362365754" x="-15" y="20">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="lambda" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1914561124" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1408278206" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="432981077" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1311915531" x="28" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Cp" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Power_Eq" group="" url="" version="" build="" crc="50353476" instances="0" key="" view="false" date="0" id="1955067477">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Turbine radius" name="Rad_turb" group="General" unit="m" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[63 [m]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Nacelle radius" name="R_nacelle" group="General" unit="m" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.6 [m]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Active power" name="Pbase" group="" unit="MW" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0 [MW]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Air density kg/m3" name="rho" group="General" unit="" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.225]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="Ppu" x="72" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Cp" x="-72" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vwind" x="-36" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-48" y="-21" width="97" height="41" stroke="Navy" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <line x1="-72" y1="0" x2="-48" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-62" y="-7" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Cp]]></text>
        <line x1="-53" y1="-5" x2="-48" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-53" y1="5" x2="-48" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="72" y1="0" x2="49" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="62" y="-8" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Ppu]]></text>
        <line x1="67" y1="-5" x2="72" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="67" y1="5" x2="72" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-28" y="-5" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Rho]]></text>
        <text x="-17" y="33" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vwind]]></text>
        <line x1="-36" y1="20" x2="-31" y2="25" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-36" y1="20" x2="-41" y2="25" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-36" y1="36" x2="-36" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-38" y1="0" x2="-18" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-30" y="12" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[2]]></text>
        <text x="-15" y="3" stroke="black" font-size="Small" text-anchor="Start"><![CDATA[Ar.Cp.Vw]]></text>
        <text x="39" y="-4" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="997337504" classid="CoreSegment"><![CDATA[      $Ppu = (1.0e-6/$Pbase) * $rho * 0.5 * (pi_*($Rad_turb*$Rad_turb)) * $Cp * $Vwind*$Vwind*$Vwind]]></segment>
        <segment name="Branch" id="429259479" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="30132294" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="649554382" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="Ppu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1808736464" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="Cp" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="996040869" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="Vwind" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="377685039" x="-48" y="-21" w="97" h="41">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="875564992" x="-72" y="0">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="393602050" x="-62" y="-7">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Cp" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="111070931" x="-53" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1584432827" x="-53" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="861543388" x="72" y="0">
          <vertex x="0" y="0" />
          <vertex x="-23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="253306088" x="62" y="-8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="271978152" x="67" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1873432573" x="67" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1553494339" x="-28" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rho" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1110133341" x="-17" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vwind" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="778707799" x="-36" y="20">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1599836329" x="-36" y="20">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="405704992" x="-36" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="427361698" x="-38" y="0">
          <vertex x="0" y="0" />
          <vertex x="20" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1020443918" x="-30" y="12">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="514359698" x="-15" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Ar.Cp.Vw" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="975478163" x="39" y="-4">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="WindTurbine_Mechanical" group="" url="" version="" build="" crc="113974894" instances="0" key="" view="false" date="1690576323" id="723151267">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="500" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Turbine radius" name="Rad_turb" group="1. Turbine parameters" unit="m" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[63 [m]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-in wind speed" name="vWcutin" group="3. Pitch angle control" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-out wind speed" name="vWcutout" group="3. Pitch angle control" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[25.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Turbine RPM at machine nom speed" name="VRot_nom" group="1. Turbine parameters" unit="rpm" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[12 [rpm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum pitch angle" name="Pitch_min" group="1. Turbine parameters" unit="deg" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0 [deg]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum pitch angle" name="Pitch_max" group="1. Turbine parameters" unit="deg" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[30 [deg]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reference machine speed set point" name="Wref_sp" group="2. Machine parameters" unit="pu" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.2 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Active power" name="Pbase" group="2. Machine parameters" unit="MW" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0 [MW]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Regulator gain" name="Kp_Ptch" group="3. Pitch angle control" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Kp_Ptch]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Regulator time constant" name="Ti_Ptch" group="3. Pitch angle control" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Ti_Ptch]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Wpu" x="90" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vw" x="90" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_Tm" x="-54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_Pref" x="-54" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Pgen" x="90" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="StartCmd" x="90" y="72" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-38" y="-52" width="112" height="142" stroke="Navy" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" port="" />
        <text x="57" y="39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wm]]></text>
        <text x="62" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vw]]></text>
        <text x="-26" y="0" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="4" y="-38" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wind Turbine]]></text>
        <line x1="73" y1="-36" x2="78" y2="-31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="73" y1="-36" x2="78" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="90" y1="-36" x2="74" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-54" y1="0" x2="-38" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Tm" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Tm" />
        <text x="-24" y="56" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Pref]]></text>
        <text x="57" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Pgen]]></text>
        <text x="57" y="74" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <line x1="90" y1="0" x2="74" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="73" y1="0" x2="78" y2="-5" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="73" y1="0" x2="78" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="90" y1="36" x2="74" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="73" y1="36" x2="78" y2="31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="73" y1="36" x2="78" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="74" y1="71" x2="79" y2="66" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="74" y1="71" x2="79" y2="76" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="91" y1="71" x2="75" y2="71" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Frame classid="GraphFrame" id="831805091" name="frame" x="1098" y="540" w="666" h="756" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="true" />
            <param name="xmarker" value="0.5" />
            <param name="omarker" value="0.5" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="831805091" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1759556062" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1759556062" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1298289108" name="PitchS" link="919362358" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1190457259" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1190457259" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="28368013" name="Wpu" link="750063667" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1245967410" name="Cp_Pol" link="1506036388" color="0" bold="1" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2098186630" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2098186630" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="552626444" name="Pgen MW" link="1842361384" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="619178983" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="619178983" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2065161759" name="windtorq" link="434608225" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="701765627" x="1566" y="324" w="64" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WindTRQ1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2130809161" name="" x="1548" y="324" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1172259326" name="" x="1476" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1606983666" x="1476" y="360" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1969183348" x="1512" y="324" w="80" h="59" z="450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="672057633" name="" x="1422" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="341139299" name="" x="1440" y="324" w="64" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="54" y="-72" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="759804789" x="1386" y="324" w="80" h="59" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.1" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="143739815" name="" x="936" y="414" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1157666447" x="1440" y="324" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pwind_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="434608225" x="90" y="702" w="66" h="40" z="510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="windtorq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663447" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="215608725" x="36" y="630" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="750063667" x="90" y="630" w="43" h="40" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663437" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="36" y="630" w="64" h="10" orient="0" id="992298582" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1485729482" x="216" y="414" w="79" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2087936927" x="72" y="252" w="65" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2060938798" x="72" y="288" w="73" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="685800009" x="180" y="450" w="75" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pgen" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1017931379" x="72" y="342" w="98" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1809453218" x="72" y="396" w="103" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pitch_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1145859035" x="72" y="414" w="100" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pitch_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1842091815" x="234" y="576" w="93" h="25" z="210" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Wref_sp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1643316381" x="72" y="450" w="93" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="904741852" x="72" y="468" w="89" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1169666526" x="72" y="504" w="105" h="25" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="84834284" x="72" y="486" w="97" h="25" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rad_turb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1605175986" x="648" y="450" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PitchS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="79416001" x="882" y="324" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cp_Pol" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1506036388" x="90" y="774" w="54" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Cp_Pol" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663451" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="264169763" x="414" y="216" w="80" h="36" z="240" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Wpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1446935000" name="" x="576" y="270" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1689879656" x="522" y="216" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1915369900" name="" x="522" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="450524140" name="" x="450" y="306" w="46" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="238334185" name="" x="342" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1247310271" x="414" y="306" w="80" h="36" z="250" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Rad_turb" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1968264842" x="90" y="810" w="137" h="40" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Tip/wind speed ratio1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663446" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="578158394" name="" x="630" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="1020552934" x="594" y="216" w="80" h="59" z="350" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2061394932" x="306" y="306" w="76" h="35" z="40" orient="0" link="-1" defn="master:emtconst" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="309845110" x="486" y="216" w="80" h="56" z="340" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="69986752" x="342" y="216" w="80" h="59" z="230" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="300340010" x="252" y="216" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="726122229" x="648" y="216" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lambda1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1689971723" x="306" y="252" w="76" h="35" z="20" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="RPM to Hz" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1604007176" x="576" y="270" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vw" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1625890623" x="828" y="324" w="80" h="59" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1" />
            <param name="LL" value="-0.05" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1340320283" name="" x="756" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1689573465" name="" x="864" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="409498588" x="1656" y="324" w="76" h="24" z="530" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="x_Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1853364397" x="1656" y="252" w="80" h="24" z="540" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="x_Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1493394851" x="90" y="666" w="50" h="40" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pwind" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663450" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="919362358" x="90" y="846" w="51" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PitchS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663442" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1375780406" x="666" y="396" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="1" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Calculation used for Cp]]></Sticky>
        <User classid="UserCmp" name="master:pgb" id="1842361384" x="90" y="738" w="70" h="40" z="500" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pgen MW" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663436" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="36" y="666" w="64" h="10" orient="0" id="1211618444" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1206933283" x="36" y="666" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pwind_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="36" y="702" w="64" h="10" orient="0" id="792079702" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1384925745" x="36" y="702" w="64" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WindTRQ1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1849472099" name="" x="36" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1532698781" x="36" y="738" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="529900919" name="" x="1566" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="214144166" name="" x="252" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="319958595" name="" x="270" y="486" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:sumjct" id="739385897" x="324" y="450" w="80" h="63" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="273810629" x="450" y="414" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1246085096" x="486" y="414" w="44" h="25" z="100" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454602122" name="" x="450" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="434513199" x="1530" y="252" w="80" h="36" z="460" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Pbase" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="776207326" x="1584" y="252" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="235450415" x="594" y="450" w="80" h="59" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="15 [1/s]" />
            <param name="DR" value="5 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1403177594" name="" x="36" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1975180765" x="36" y="774" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cp_Pol" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="311408947" name="" x="36" y="810" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1122100983" x="36" y="810" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lambda1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="620230900" name="" x="36" y="846" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1427490074" x="36" y="846" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PitchS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="222996248" x="234" y="486" w="76" h="35" z="150" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="pu" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:PI_AntiWindUp" id="1775791996" x="522" y="450" w="87" h="82" z="380" orient="0" defn="ieee_39_bus_SM:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Ptch" />
            <param name="Ti" value="Ti_Ptch" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Pitch_max" />
            <param name="MinOut" value="Pitch_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1024540629" name="" x="486" y="450" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="317376200" name="" x="630" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1298525244" name="" x="648" y="450" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1375741502" name="" x="648" y="306" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-18" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="980691309" name="" x="198" y="540" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:sumjct" id="1367898379" x="288" y="540" w="80" h="63" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1579556410" name="" x="270" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="153852903" x="198" y="540" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:sumjct" id="836846046" x="396" y="450" w="80" h="63" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="655418951" name="" x="396" y="540" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1856947162" x="360" y="540" w="80" h="36" z="330" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:Power_Eq" id="143084346" x="972" y="324" w="153" h="64" z="420" orient="0" defn="ieee_39_bus_SM:Power_Eq" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118358587">
            <param name="Name" value="" />
            <param name="Rad_turb" value="Rad_turb" />
            <param name="Pbase" value="Pbase" />
            <param name="R_nacelle" value="1" />
            <param name="rho" value="1.225" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:CP_curve_T7" id="2102333969" x="702" y="324" w="116" h="98" z="400" orient="6" defn="ieee_39_bus_SM:CP_curve_T7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="70356106">
            <param name="Data1" value="-4.1909e-1" />
            <param name="Data2" value="2.1808e-1" />
            <param name="Data3" value="-1.2406e-2" />
            <param name="Data4" value="-1.3365e-4" />
            <param name="Data5" value="1.1524e-5" />
            <param name="Data6" value="-6.7606e-2" />
            <param name="Data7" value="6.0405e-2" />
            <param name="Data8" value="-1.3934e-2" />
            <param name="Data9" value="1.0683e-3" />
            <param name="Data10" value="-2.3895e-5" />
            <param name="Data11" value="1.5727e-2" />
            <param name="Data12" value="-1.0996e-2" />
            <param name="Data13" value="2.1495e-3" />
            <param name="Data14" value="-1.4855e-4" />
            <param name="Data15" value="2.7937e-6" />
            <param name="Data16" value="-8.6018e-4" />
            <param name="Data17" value="5.7051e-4" />
            <param name="Data18" value="-1.0479e-4" />
            <param name="Data19" value="5.9924e-6" />
            <param name="Data20" value="-8.9194e-8" />
            <param name="Data21" value="1.4787e-5" />
            <param name="Data22" value="-9.4839e-6" />
            <param name="Data23" value="1.6167e-6" />
            <param name="Data24" value="-7.1535e-8" />
            <param name="Data25" value="4.9686e-10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="117301403" name="" x="954" y="486" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="855393256" name="" x="954" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1186009869" x="1188" y="450" w="44" h="21" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="80724190" x="1224" y="450" w="80" h="59" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="1 [1/s]" />
            <param name="DR" value="2 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1233856311" x="954" y="414" w="85" h="64" z="270" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="695928221" x="954" y="486" w="85" h="64" z="190" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1293874267" x="900" y="450" w="92" h="25" z="170" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="353125061" x="900" y="486" w="102" h="25" z="180" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="51520471" x="1098" y="450" w="80" h="56" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="688477156" x="1062" y="414" w="44" h="21" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1644714312" x="1062" y="486" w="44" h="21" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="112654723" name="" x="1062" y="468" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1968307836" name="" x="1062" y="414" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="173254278" x="1278" y="324" w="80" h="56" z="430" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="540223263" x="810" y="414" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="828584102" name="" x="954" y="414" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1813179399" name="" x="828" y="414" w="136" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="126" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1147875311" name="" x="1044" y="324" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1148948811" name="" x="1116" y="324" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="945638788" name="" x="1260" y="450" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="646075764" name="" x="1350" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="846088164" x="432" y="504" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cut_in_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1165055623" x="1152" y="450" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cut_in_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1309328097" x="486" y="504" w="44" h="25" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2042641303" name="" x="522" y="504" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1953775218" name="" x="486" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="952288569" name="" x="1152" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="127759297" x="252" y="450" w="80" h="59" z="130" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1497012544" classid="Port" x="90" y="36">
          <paramlist>
            <param name="name" value="Wpu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1404525876" classid="Port" x="90" y="-36">
          <paramlist>
            <param name="name" value="Vw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1870917381" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="x_Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="264005620" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="x_Pref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="883622771" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="Pgen" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2144887817" classid="Port" x="90" y="72">
          <paramlist>
            <param name="name" value="StartCmd" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="364813172" x="-38" y="-52" w="112" h="142">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1435916170" x="57" y="39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="116152221" x="62" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vw" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1996252314" x="-26" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="434087868" x="4" y="-38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wind Turbine" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1830531993" x="73" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1811292371" x="73" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1036547028" x="90" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="863793565" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Tm" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="12142888" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Tm" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="520968554" x="-24" y="56">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="545161103" x="57" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pgen" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1433317382" x="57" y="74">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1225587454" x="90" y="0">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1214700340" x="73" y="0">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="616338646" x="73" y="0">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1036685345" x="90" y="36">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="449822187" x="73" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="413113755" x="73" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="903354454" x="74" y="71">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1034748406" x="74" y="71">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="53690151" x="91" y="71">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Type4_WTG" group="" url="" version="" build="" crc="1313288" instances="0" key="" view="false" date="1690576322" id="116813440">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="450" h="400" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Enable/Disable the wind turbine" name="Dblk" group="1- General" unit="" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Dblk]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Transformer HV Rating (PCC)" name="Vtrf_HV" group="5- High Voltage Rating" unit="kV" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vtrf_HV]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Total number of wind turbine generator" name="No_WTG" group="2-Turbine" unit="" min="1e-308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated powerof one unit[MVA]" name="Sbase" group="2-Turbine" unit="MVA" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.0 [MVA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="PM Rated Voltage" name="Vrated_PM" group="4- PM Machine" unit="kV" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vrated_PM]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Input wind speed" name="Vwind" group="3- Wind" unit="m/s" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[11.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-in wind speed" name="vWcutin" group="3- Wind" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-out wind speed" name="vWcutout" group="3- Wind" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[25.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Turbine RPM at machine nom speed [rpm]" name="VRot_nom" group="2-Turbine" unit="" min="0" max="10000" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[12]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Nominal system frequency" name="freq" group="1- General" unit="Hz" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine base frequency" name="freq_PM" group="4- PM Machine" unit="Hz" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[30 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="AC_sys" x="-18" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="21" y1="-17" x2="22" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-2" y="-37" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Type 4]]></text>
        <text x="-1" y="-22" stroke="Red" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Average]]></text>
        <line x1="3" y1="11" x2="3" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-1" y1="2" x2="-1" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="1" cy="0" rx="3" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" />
        <line x1="3" y1="-2" x2="4" y2="-6" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-24" y1="-12" x2="-1" y2="-2" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="1" y1="3" x2="6" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-1" x2="22" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-6" x2="21" y2="-17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="3" y1="2" x2="6" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="0" x2="-2" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="0" x2="-24" y2="-10" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="8" y1="23" x2="6" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-24" y1="-12" x2="-24" y2="-10" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-6" y1="37" x2="11" y2="37" stroke="Blue" stroke-dasharray="none" stroke-width="1.2" port="AC_sys" />
        <line x1="8" y1="23" x2="6" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="36" x2="-1" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="AC_sys" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="472149567" x="90" y="1098" w="44" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AC_sys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1627263850" name="" x="360" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1072429845" x="324" y="1134" w="34" h="26" z="-1" orient="2" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="2110955063" x="504" y="1098" w="80" h="41" z="280" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1903849336" x="306" y="1098" w="70" h="100" z="250" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vtrf_HV" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="V33" />
            <param name="P" value="PG" />
            <param name="Q" value="QG" />
            <param name="Vrms" value="Vrms_bus_pu" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.911" />
            <param name="Qd" value="0.2685" />
            <param name="Vd" value="1" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2145918853" x="1674" y="1134" w="80" h="36" z="640" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="364598321" name="" x="540" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1098" w="46" h="10" orient="0" id="704817386" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="1098" w="46" h="10" orient="0" id="1848773605" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="882" w="64" h="10" orient="0" id="12606138" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="2286" y="810" w="108" h="36" id="673278796" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Ploted signals]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="468" y="1098" w="28" h="10" orient="0" id="277362984" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="118623278" x="2502" y="882" w="41" h="40" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TE" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="566084337" x="2448" y="882" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1975677067" x="1638" y="1098" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1098" w="28" h="10" orient="0" id="141420938" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1176047167" name="" x="1620" y="1062" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1985557889" x="1782" y="1134" w="58" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="355085811" name="" x="1818" y="1134" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="410866727" x="1764" y="1332" w="52" h="53" z="540" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="10.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="555912020" x="1764" y="1386" w="48" h="53" z="570" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2143186084" x="1854" y="1332" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1826977625" x="1854" y="1386" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Ptch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1755519724" name="" x="1800" y="1332" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="994510286" name="" x="1800" y="1386" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1890" y="1296" w="144" h="126" id="341927410" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="1675588139" name="Kp_Ptch" link="410866727" />
          <Control classid="Slider" id="1567233466" name="Ti_Ptch" link="555912020" />
        </Frame>
        <User classid="UserCmp" defn="master:pm_machine" id="74416724" x="1566" y="1098" w="118" h="102" z="650" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40932275">
            <param name="MVA" value="Sbase" />
            <param name="VRAT" value="Vrated_PM" />
            <param name="F" value="freq_PM" />
            <param name="Rs" value="0.0017 [pu]" />
            <param name="Xls" value="0.0364 [pu]" />
            <param name="Xd" value="0.55 [pu]" />
            <param name="Xq" value="1.11 [pu]" />
            <param name="Rkd" value="0.055 [pu]" />
            <param name="Xkd" value="0.62 [pu]" />
            <param name="Rkq" value="0.183 [pu]" />
            <param name="Xkq" value="1.175 [pu]" />
            <param name="FLDF" value="1.0 [pu]" />
            <param name="THETA" value="" />
            <param name="MM" value="0" />
            <param name="J" value="4 [s]" />
            <param name="D" value="0.01 [pu]" />
            <param name="Spd" value="Wpu" />
            <param name="Tel" value="TE" />
            <param name="Name" value="PMMachine" />
            <param name="Neut" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1208719801" name="" x="1710" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1867484193" name="" x="1620" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1674927685" name="" x="2448" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1761929352" x="2502" y="918" w="43" h="40" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1401462271" x="2448" y="918" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="630" y="288" w="648" h="36" id="1812548461" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Sequience of time for switch, convertor umblocking and machine torque control mode]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="654393966" x="2448" y="1026" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="327106066" x="2502" y="1026" w="41" h="40" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="1026" w="64" h="10" orient="0" id="1752440092" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="990" w="64" h="10" orient="0" id="2005092918" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1669195424" x="2502" y="990" w="41" h="40" z="750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1245693803" x="2448" y="990" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2094318235" x="972" y="396" w="184" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Release the rotor" />
            <param name="AL2" value="(switch to torque control mode)" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1146193505" name="" x="756" y="468" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-108" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1365064440" x="756" y="360" w="44" h="25" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1792941540" name="" x="720" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="348522300" name="" x="792" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="375184668" x="846" y="360" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1263589095" x="1296" y="468" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1325202946" x="792" y="468" w="80" h="59" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2126315704" name="" x="828" y="468" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1512206388" x="882" y="468" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="549919702" x="792" y="396" w="112" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Grid side converter:" />
            <param name="AL2" value="De-block 0.1 s later" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1553512407" x="1062" y="504" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2038511303" name="" x="1170" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:delay" id="1555474614" x="972" y="468" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="755832052" x="1134" y="468" w="80" h="59" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.5" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="319139117" name="" x="1008" y="468" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1702977956" x="1134" y="396" w="122" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Rotor side converter:" />
            <param name="AL2" value="De-block 0.5 s later" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1421186845" x="1224" y="468" w="44" h="25" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1988230178" name="" x="1260" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1457793663" name="" x="1062" y="504" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1177805985" x="414" y="1098" w="98" h="61" z="260" orient="0" defn="master:xfmr-3p2w" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="Sbase" />
            <param name="f" value="freq" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="2" />
            <param name="Xl" value="0.025" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0027 [pu]" />
            <param name="CuL" value="0.00042 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="Vtrf_HV" />
            <param name="V2" value="Vrated_PM" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10.0" />
            <param name="Bnom" value="" />
            <param name="material" value="1" />
            <param name="C" value="" />
            <param name="K" value="" />
            <param name="BETA" value="" />
            <param name="alpha" value="" />
            <param name="Msat" value="" />
            <param name="F1" value="" />
            <param name="F2" value="" />
            <param name="F3" value="" />
            <param name="Fb" value="" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="25269470" x="2448" y="954" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="954" w="64" h="10" orient="0" id="1138791808" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="136506250" x="2502" y="954" w="41" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V33" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:WindTurbine_Mechanical" id="873218804" x="1872" y="1134" w="152" h="148" z="660" orient="0" defn="ieee_39_bus_SM:WindTurbine_Mechanical" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65171273">
            <param name="Name" value="" />
            <param name="Pbase" value="Sbase" />
            <param name="Pbase_1" value="5.0 [MW]" />
            <param name="Pitch_max" value="28 [deg]" />
            <param name="Pitch_min" value="0 [deg]" />
            <param name="Pitch_min_1" value="0 [deg]" />
            <param name="Wref_sp" value="W0" />
            <param name="Wref_sp_1" value="1" />
            <param name="Ti_Ptch" value="Ti_Ptch" />
            <param name="Kp_Ptch" value="Kp_Ptch" />
            <param name="Rad_turb" value="50 [m]" />
            <param name="VRot_nom" value="VRot_nom" />
            <param name="Pchopper" value="5 [MW]" />
            <param name="Pref0" value="Pref0_pu" />
            <param name="Pref0_pu" value="1.0" />
            <param name="Ti_Ptch_1" value="Ti_Ptch" />
            <param name="Mrating" value="Mrating" />
            <param name="vWcutin" value="vWcutin" />
            <param name="vWcutout" value="vWcutout" />
          </paramlist>
          <paramlist link="1159580728" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="535215872" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1280250360" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2134784004" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="191377696" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1942185547" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1236583414" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1827124431" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="980471013" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="453805722" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1421079742" x="324" y="1134" w="70" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [Mohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="464784394" x="108" y="324" w="69" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="299613220" x="108" y="342" w="92" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq_PM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="596535822" x="108" y="306" w="79" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="921177816" x="36" y="216" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Inputs]]></Sticky>
        <Sticky classid="Sticky" x="18" y="18" w="486" h="54" id="840372189" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Type 4 wind turbine ]]></Sticky>
        <User classid="UserCmp" name="multimeter" defn="master:multimeter" id="1819888562" x="1458" y="1098" w="74" h="100" z="360" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="PGen" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.921" />
            <param name="Qd" value="-0.3007" />
            <param name="Vd" value="0.999" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1523226462" name="" x="1476" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="348527750" x="1710" y="1188" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="668982956" name="" x="1746" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1974235871" x="2502" y="1080" w="59" h="40" z="450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DBlk_Gr" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="692413621" x="2502" y="1188" w="72" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="S2TMODE" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="681396162" x="2502" y="1134" w="56" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DBlk_M" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="307093981" x="108" y="360" w="91" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vtrf_HV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1876451789" name="" x="90" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1140879001" x="720" y="468" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_WF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1258306164" x="108" y="288" w="97" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1192226170" x="198" y="1062" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="ieee_39_bus_SM:LLTX_SCALER_pu" id="364870941" x="198" y="1098" w="116" h="69" z="240" orient="4" defn="ieee_39_bus_SM:LLTX_SCALER_pu" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="109795758">
            <param name="Rth_x" value="0.01" />
            <param name="Rth_y" value="0.2" />
            <param name="Lth_x" value="0.0" />
            <param name="Lth_y" value="10" />
            <param name="Llos" value="0.001 [H]" />
            <param name="Xpu" value="0.025" />
            <param name="Vbase" value="Vtrf_HV" />
            <param name="Sbase" value="Sbase" />
            <param name="Freq" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="111342970" x="720" y="360" w="44" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1118588620" x="2448" y="1080" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="532794483" x="2448" y="1134" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="835153664" x="2448" y="1188" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="965979102" name="" x="2502" y="1188" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="45870359" name="" x="2502" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1816585302" name="" x="2502" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2040963715" x="648" y="360" w="70" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="254521327" x="1998" y="1098" w="81" h="25" z="420" orient="4" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1405062301" name="" x="1980" y="1206" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="685294295" x="2016" y="1206" w="44" h="25" z="490" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1205175750" name="" x="2052" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="149181243" x="2052" y="1206" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="204440443" x="1998" y="1134" w="20" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1629604955" name="" x="1980" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="985247188" name="" x="1980" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="641225154" x="1980" y="1170" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1243575757" name="" x="1998" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1477648267" x="1692" y="1062" w="76" h="22" z="340" orient="2" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1800586137" x="1656" y="1062" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="2040591582" x="108" y="414" w="105" h="25" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="908898594" x="108" y="432" w="92" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="270561956" x="108" y="450" w="102" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1657380714" x="1782" y="1188" w="80" h="59" z="670" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="Sbase" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1334572565" x="108" y="378" w="107" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrated_PM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="738245181" name="" x="1116" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="540744517" name="" x="810" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2068745316" name="" x="1080" y="1116" w="244" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
          <vertex x="-234" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2090231390" name="" x="1242" y="954" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1659707118" x="1242" y="954" w="28" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1897213266" x="1116" y="954" w="27" h="134" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="269653631" x="1116" y="1044" w="40" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1672556670" name="" x="1080" y="1080" w="244" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1343643197" name="" x="846" y="1116" w="10" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1458004072" x="666" y="954" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="307069953" name="" x="666" y="954" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="282742879" x="810" y="1044" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1716600104" x="810" y="954" w="27" h="134" z="630" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1876349819" name="" x="1422" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2098517096" x="1422" y="774" w="80" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_bus_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1956491991" x="486" y="882" w="80" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_bus_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="597108813" name="" x="1368" y="882" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="150015283" name="" x="1350" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2017799431" name="" x="1368" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:Machin_Side_Ctrl" id="436804361" x="1296" y="828" w="117" h="157" z="680" orient="4" defn="ieee_39_bus_SM:Machin_Side_Ctrl" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86128861">
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="TidS" value="TidS" />
            <param name="Kp_Edc" value="1" />
            <param name="Ti_Edc" value="0.02" />
            <param name="Kp_Q" value="Kp_Q_M" />
            <param name="Ti_Q" value="Ti_Q_M" />
            <param name="Sbase" value="Sbase" />
            <param name="freq" value="freq_PM" />
            <param name="freq_cutoff" value="540 [Hz]" />
            <param name="Vacbase" value="Vrated_PM" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ord" value="0.0" />
            <param name="Edc_ord" value="1.0" />
            <param name="Lconv" value="Lconv_G" />
            <param name="Vac_ord_pu" value="1.0" />
            <param name="idmode" value="0" />
            <param name="iqmode" value="1" />
            <param name="Pref_pu" value="0.0" />
            <param name="Kp_P" value="kp_P_M" />
            <param name="Ti_P" value="Ti_P_M" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="Ti_Vac_R" value="0.02 [s]" />
            <param name="Kp_Vac_R" value="1.0" />
            <param name="Vtr_1" value="V2" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL" value="Kp_PLL_M" />
            <param name="Ki_PLL" value="Ki_PLL_M" />
            <param name="Kp_Vac" value="1.0" />
            <param name="Ti_Vac" value="0.01" />
            <param name="Pref" value="Pref" />
            <param name="Kpd" value="Kpd_M" />
            <param name="Kpq" value="Kpq_M" />
            <param name="Tid" value="Tid_M" />
            <param name="Tiq" value="Tiq_M" />
            <param name="Filter_V" value="0" />
            <param name="ImaxGr_pu" value="ImaxGr_pu" />
            <param name="Imax_pu" value="1.1" />
            <param name="VacMax_pu" value="1.1" />
            <param name="VacMin_pu" value="0.9" />
            <param name="Q_max" value="1.0" />
            <param name="ILimPriority" value="0" />
            <param name="P_ramp_time" value="0.25" />
          </paramlist>
          <paramlist link="1547586676" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2033471470" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1346282003" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1961669174" name="" x="558" y="828" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1712044268" name="" x="558" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1993279453" name="" x="900" y="1152" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1456352559" name="" x="1206" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="323686657" name="" x="1386" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1360240950" x="1368" y="882" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2134305472" name="" x="954" y="1206" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1974339076" name="" x="954" y="1170" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="20917210" x="954" y="1170" w="32" h="44" z="370" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1529360382" name="" x="900" y="1242" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="266998590" name="" x="720" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1061888325" name="" x="1170" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="635594323" x="1224" y="936" w="44" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1746617447" x="1134" y="936" w="44" h="21" z="190" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="896435341" name="" x="684" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1416417904" x="792" y="936" w="44" h="21" z="170" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="741417125" x="684" y="936" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <Line classid="Divider" id="2087108758" name="" x="2214" y="846" w="0" h="540" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="412759542" name="" x="1368" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452290417" name="" x="1368" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="114135778" x="1170" y="882" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1408802564" x="1170" y="900" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="556422494" x="1170" y="918" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="882" w="82" h="10" orient="0" id="1774962323" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="900" w="82" h="10" orient="0" id="191294048" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="918" w="82" h="10" orient="0" id="2023611812" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="918" w="100" h="10" orient="0" id="303177586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="900" w="100" h="10" orient="0" id="1327981678" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="882" w="100" h="10" orient="0" id="1705494805" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2055134458" x="756" y="882" w="56" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_a" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="323362195" x="756" y="900" w="58" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_b" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="786689970" x="756" y="918" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="715091345" x="2268" y="918" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1514044251" x="2286" y="918" w="51" h="40" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pchop" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="521540639" name="" x="2268" y="918" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="434247779" x="864" y="1188" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="359478648" name="" x="2250" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2135837072" x="2268" y="1260" w="46" h="40" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663337" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1899259484" x="2250" y="1260" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="857483136" x="2250" y="1224" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1499606980" x="2268" y="1224" w="47" h="40" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663330" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="190726627" name="" x="2250" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1545576767" name="" x="2250" y="1188" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1803371691" x="2250" y="1188" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2144913148" x="2268" y="1188" w="43" h="40" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663324" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1660677320" x="2268" y="1026" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pf_M" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1600994701" x="2286" y="1026" w="44" h="40" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pf_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663343" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320502764" name="" x="2268" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1882138384" name="" x="2268" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1769785462" x="2286" y="1062" w="46" h="40" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qf_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663342" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1838108137" x="2268" y="1062" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qf_M" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963696452" x="2268" y="990" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qf_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2068441396" x="2286" y="990" w="49" h="40" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qf_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663344" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="924791339" name="" x="2268" y="990" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2003163137" name="" x="2268" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1375097320" x="2286" y="954" w="47" h="40" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pf_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663345" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1721418149" x="2268" y="954" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pf_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2058774357" name="" x="1260" y="1206" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="99796669" x="1260" y="1170" w="100" h="94" z="410" orient="1" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="Pf_M" />
            <param name="Q" value="Qf_M" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="2.464e-007" />
            <param name="Qd" value="-0.005487" />
            <param name="Vd" value="0.6893" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="930480286" name="" x="648" y="1206" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="552755402" x="648" y="1170" w="100" h="94" z="350" orient="1" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="Pf_Gr" />
            <param name="Q" value="Qf_Gr" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="9.537e-006" />
            <param name="Qd" value="-0.02554" />
            <param name="Vd" value="0.6943" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2053169986" name="" x="1242" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:Filter_L" id="790709686" x="1260" y="1242" w="56" h="84" z="470" orient="0" defn="ieee_39_bus_SM:Filter_L" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1024622">
            <param name="Filter_Calc" value="1" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Cdamp_in" value="700 [uF]" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="freq_cutoff" value="900 [Hz]" />
            <param name="Lvsc" value="Lconv_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="635918031" name="" x="1260" y="1152" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="352728190" x="1242" y="1098" w="54" h="52" z="320" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Lconv_M" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="702" w="396" h="72" id="1232891908" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[SPWM based Grid-side converter]]></Sticky>
        <Sticky classid="Sticky" x="1062" y="684" w="414" h="72" id="1043992227" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[SPWM based Generator -side  converter]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="736752089" x="558" y="900" w="20" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="527048992" x="558" y="864" w="22" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1303108639" name="" x="648" y="1152" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="ieee_39_bus_SM:Filter_L" id="541570299" x="648" y="1242" w="56" h="84" z="430" orient="0" defn="ieee_39_bus_SM:Filter_L" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1024622">
            <param name="Filter_Calc" value="1" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Cdamp_in" value="700 [uF]" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="freq_cutoff" value="900 [Hz]" />
            <param name="Lvsc" value="Lconv_G" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1927059677" name="" x="648" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="243128241" x="720" y="1098" w="52" h="52" z="300" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Lconv_G" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="162631358" name="" x="612" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="17789595" x="2268" y="1134" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="998678643" x="2286" y="1134" w="117" h="40" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc Machine side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663338" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="569039740" name="" x="2268" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="323498528" name="" x="2268" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="313053327" x="2286" y="1098" w="113" h="40" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iabc Machine side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1357657341" x="2268" y="1098" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_MS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1684625475" x="2250" y="1296" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1111357651" name="" x="2250" y="1296" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1979278271" x="2268" y="1296" w="43" h="40" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ecap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663319" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1311250559" x="2250" y="1332" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1041487781" x="2268" y="1332" w="43" h="40" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1954057256" name="" x="2250" y="1332" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2053485471" name="" x="2250" y="1368" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2868175" x="2268" y="1368" w="47" h="40" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663327" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1962364071" x="2250" y="1368" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="48569858" name="" x="1296" y="936" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1563111603" x="1296" y="936" w="44" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1111232514" name="" x="1224" y="900" w="28" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="978907377" x="1206" y="918" w="28" h="26" z="690" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="31879667" x="1206" y="900" w="28" h="26" z="700" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="512767072" x="1206" y="882" w="28" h="26" z="710" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1546495371" name="" x="1350" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1263928652" x="1458" y="864" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS_rms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1134284973" x="1368" y="792" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1912569257" x="1368" y="810" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="678302504" x="1368" y="828" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1464097836" x="1368" y="846" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="188556848" x="1296" y="1098" w="74" h="100" z="330" orient="4" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_MS" />
            <param name="VolI" value="V_MS" />
            <param name="P" value="P_MS" />
            <param name="Q" value="Q_MS" />
            <param name="Vrms" value="V_MS_rms" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.921" />
            <param name="Qd" value="-0.3007" />
            <param name="Vd" value="0.999" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="715577450" name="" x="684" y="918" w="28" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-18" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="933407805" x="702" y="882" w="28" h="26" z="600" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1122009133" x="702" y="900" w="28" h="26" z="610" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2058647396" x="702" y="918" w="28" h="26" z="620" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2078957507" name="" x="486" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1180986907" name="" x="612" y="954" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="163970314" name="" x="558" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1455897346" x="540" y="846" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1267863760" x="612" y="954" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1473404780" x="486" y="828" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1593457591" x="486" y="810" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2018963587" x="594" y="1098" w="74" h="100" z="290" orient="0" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_GS" />
            <param name="VolI" value="V_GS" />
            <param name="P" value="P_GS" />
            <param name="Q" value="Q_GS" />
            <param name="Vrms" value="Vrmspu" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-1.921" />
            <param name="Qd" value="-0.3232" />
            <param name="Vd" value="1.006" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:Grid_Side_Ctrl" id="1827022858" x="612" y="846" w="117" h="149" z="590" orient="0" defn="ieee_39_bus_SM:Grid_Side_Ctrl" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39403083">
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="TidS" value="TidS" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Sbase" value="Sbase" />
            <param name="freq" value="freq" />
            <param name="freq_cutoff" value="540 [Hz]" />
            <param name="Vacbase" value="Vrated_PM" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ord" value="Q_ord" />
            <param name="Edc_ord" value="Edc_ord" />
            <param name="Lconv" value="Lconv_G" />
            <param name="Vac_ord_pu" value="1.0" />
            <param name="idmode" value="0" />
            <param name="iqmode" value="1" />
            <param name="Pref_pu" value="0.0" />
            <param name="Kp_P" value="1.0" />
            <param name="Ti_P" value="0.02 [s]" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="Ti_Vac_R" value="0.02 [s]" />
            <param name="Kp_Vac_R" value="1.0" />
            <param name="Vtr_1" value="V2" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL" value="Kp_PLL_G" />
            <param name="Ki_PLL" value="Ki_PLL_G" />
            <param name="Kp_Vac" value="Kp_Vac_Gr" />
            <param name="Ti_Vac" value="Ti_Vac_Gr" />
            <param name="Pref" value="1.0" />
            <param name="Kpd" value="Kpd_G" />
            <param name="Kpq" value="Kpq_G" />
            <param name="Tid" value="Tid_G" />
            <param name="Tiq" value="Tiq_G" />
            <param name="Filter_V" value="0" />
            <param name="ImaxGr_pu" value="ImaxGr_pu" />
            <param name="Imax_pu" value="1.1" />
            <param name="VacMax_pu" value="Vac_max_pu" />
            <param name="VacMin_pu" value="Vac_min_pu" />
            <param name="Q_max" value="Qmax_Gr" />
            <param name="ILimPriority" value="0" />
            <param name="P_ramp_time" value="5" />
          </paramlist>
          <paramlist link="1547586676" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2033471470" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1346282003" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:Chopper_PM" id="4175224" x="900" y="1188" w="59" h="98" z="400" orient="0" defn="ieee_39_bus_SM:Chopper_PM" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="87675787">
            <param name="VdcOrder" value="Edc_ord" />
            <param name="VdcMax" value="1.15 [pu]" />
            <param name="VdcMin" value="1.05 [pu]" />
            <param name="VdcBase" value="Vdc_base" />
            <param name="Pchopper" value="Sbase" />
            <param name="Enabled" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="352471437" x="1008" y="1170" w="52" h="47" z="380" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="DC_cap" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1290062501" name="" x="1008" y="1170" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="433022071" name="" x="1008" y="1206" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1861456247" name="" x="1314" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="424458199" x="900" y="990" w="76" h="35" z="200" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[uF]" />
            <param name="Value" value="15000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="852602825" x="990" y="990" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DC_cap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="447246817" name="" x="990" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="106276689" name="" x="990" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1006566573" x="990" y="1026" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1773548291" x="900" y="1026" w="76" h="35" z="230" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[kV]" />
            <param name="Value" value="1.45" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="362621172" name="" x="1368" y="1098" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2087338584" x="756" y="972" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq_Gr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="838822616" name="" x="792" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1425456718" x="702" y="972" w="76" h="22" z="180" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="76" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="463475659" x="1206" y="972" w="76" h="22" z="220" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="76" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2078160808" name="" x="1134" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1139726729" x="1152" y="972" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1160413470" x="1242" y="1026" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1489275890" x="648" y="1026" w="76" h="35" z="210" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[H]" />
            <param name="Value" value="0.000335" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1703436317" name="" x="1242" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1767391160" name="" x="720" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="905505382" x="1170" y="1026" w="76" h="35" z="270" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[H]" />
            <param name="Value" value="0.00075" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2070621756" x="720" y="1026" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv_G" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:ConvBridge_Avg" id="1251474085" x="792" y="1098" w="120" h="99" z="790" orient="0" defn="ieee_39_bus_SM:ConvBridge_Avg" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="70852804">
            <param name="Rconv" value="0.0005" />
            <param name="Vdc_base" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:ConvBridge_Avg" id="1139807749" x="1134" y="1098" w="120" h="99" z="770" orient="4" defn="ieee_39_bus_SM:ConvBridge_Avg" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="70852804">
            <param name="Rconv" value="0.0005" />
            <param name="Vdc_base" value="Vdc_base" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1934793515" name="" x="1332" y="288" w="-738" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1775478995" name="" x="1332" y="288" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1660648089" name="" x="594" y="288" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1332138453" name="" x="1332" y="594" w="-738" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1260291873" classid="Port" x="-18" y="36">
          <paramlist>
            <param name="name" value="AC_sys" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="2094660282" x="21" y="-17">
          <vertex x="0" y="0" />
          <vertex x="1" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="400522482" x="-2" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Type 4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="275927130" x="-1" y="-22">
          <paramlist>
            <param name="color" value="Red" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Average" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="196060150" x="3" y="11">
          <vertex x="0" y="0" />
          <vertex x="0" y="25" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="19979080" x="-1" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="34" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1196351214" x="-2" y="-3" w="6" h="6">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1030462213" x="3" y="-2">
          <vertex x="0" y="0" />
          <vertex x="1" y="-4" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="487626503" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="23" y="10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="129990079" x="1" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="21" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="511526445" x="4" y="-1">
          <vertex x="0" y="0" />
          <vertex x="18" y="-15" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="15101798" x="4" y="-6">
          <vertex x="0" y="0" />
          <vertex x="17" y="-11" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2024107679" x="3" y="2">
          <vertex x="0" y="0" />
          <vertex x="3" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1162745060" x="-6" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="954261358" x="-6" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="286878609" x="8" y="23">
          <vertex x="0" y="0" />
          <vertex x="-2" y="-18" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1858764123" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="0" y="2" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1979657670" x="-6" y="37">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="5" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="243742977" x="8" y="23">
          <vertex x="0" y="0" />
          <vertex x="-2" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1963918533" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="Cable_3" group="" url="" version="" build="" crc="5590017" key="" view="false" date="1629399783" id="2106834042">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1536692357" x="576" y="180" w="460" h="236" z="-1" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="2.0e6" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="1611431207" x="432" y="324" w="793" h="88" z="-1" orient="0" defn="master:Line_Ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Cable_CoaxSimpl" id="2126127532" x="468" y="666" w="336" h="466" z="0" orient="0" defn="master:Cable_CoaxSimpl" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="58816351">
            <param name="CABNUM" value="1" />
            <param name="LL" value="3" />
            <param name="X" value="0.0 [m]" />
            <param name="TSH" value="0" />
            <param name="Y" value="1.0 [m]" />
            <param name="NC" value="1" />
            <param name="D" value="0.5 [m]" />
            <param name="GROUPNO" value="1" />
            <param name="RorT" value="0" />
            <param name="R1" value="0.0  [m]" />
            <param name="T3" value="0.0175  [m]" />
            <param name="T4" value="0.0045  [m]" />
            <param name="T5" value="0.0035  [m]" />
            <param name="T6" value="0.0065  [m]" />
            <param name="R2" value="34.95 [mm]" />
            <param name="R3" value="54.5 [mm]" />
            <param name="R4" value="56.25 [mm]" />
            <param name="R5" value="61.85 [mm]" />
            <param name="T7" value="0.0052  [m]" />
            <param name="R6" value="0.001 [m]" />
            <param name="R7" value="0.001 [m]" />
            <param name="DTA" value="0" />
            <param name="DCRA" value="0.046 [ohms/km]" />
            <param name="DTI3" value="1" />
            <param name="DTI2" value="6" />
            <param name="EPS3" value="2.3" />
            <param name="DTS" value="0" />
            <param name="CI3" value="1.0 [uF/km]" />
            <param name="DCRS" value="0.101 [ohms/km]" />
            <param name="CI2" value="0.20559 [uF/km]" />
            <param name="RHOA" value="1.68e-8 [ohm*m]" />
            <param name="EPS2" value="2.3" />
            <param name="RHOS" value="1.68e-8 [ohm*m]" />
            <param name="DTC" value="0" />
            <param name="RHOC" value="1.68e-8 [ohm*m]" />
            <param name="DCRC" value="0.01288 [ohms/km]" />
            <param name="DTI1" value="0" />
            <param name="EPS1" value="2.3" />
            <param name="CI1" value="0.20559 [uF/km]" />
            <param name="OPC" value="90" />
            <param name="ALC" value="0.00393" />
            <param name="OPS" value="90" />
            <param name="TD" value="0" />
            <param name="TE1" value="20" />
            <param name="ALA" value="0.00403" />
            <param name="ALS" value="0.00403" />
            <param name="OPA" value="90" />
            <param name="PERMC" value="1.0" />
            <param name="PERMS" value="1.0" />
            <param name="SemiCL" value="0" />
            <param name="SL2" value="0.001" />
            <param name="PERMA" value="1.0" />
            <param name="SL1" value="0.001" />
            <param name="mu_r1" value="1.0" />
            <param name="mu_r2" value="1.0" />
            <param name="mu_r3" value="1.0" />
            <param name="Name" value="" />
            <param name="LT1" value="0.0001" />
            <param name="LT2" value="0.0001" />
            <param name="LT3" value="0.0001" />
            <param name="FLT" value="60.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Out_Disp" id="1755639163" x="990" y="90" w="334" h="204" z="-1" orient="0" defn="master:Line_Out_Disp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="77994723">
            <param name="DataF" value="60.0 [Hz]" />
            <param name="Zero_Tol" value="1.0E-19" />
            <param name="Vbase" value="1.0 [kV]" />
            <param name="MVAbase" value="1.0 [MVA]" />
            <param name="picomp" value="0" />
            <param name="Rip" value="1.0E5 [ohm]" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_1" group="" url="" version="" build="" crc="130317559" instances="0" key="" view="false" date="1690576322" id="1219859425">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="B" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-42" y="-6" width="71" height="14" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="28" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="0" x2="-41" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-7" y="3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Cable]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireOrthogonal" id="273464851" name="" x="846" y="270" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1531187235" name="" x="90" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1814659281" x="918" y="270" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="488193610" x="90" y="270" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1860948040" name="" x="630" y="234" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="450926233" name="" x="810" y="270" w="190" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
          <vertex x="-180" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="494395902" name="" x="630" y="342" w="190" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="906693704" name="" x="180" y="306" w="172" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="162" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="157918782" name="" x="342" y="288" w="172" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1177731106" name="" x="342" y="234" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1352743731" x="144" y="270" w="44" h="80" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="68284338" x="846" y="270" w="44" h="80" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1264009051" x="360" y="234" w="87" h="150" z="1" orient="0" defn="master:cable_interface" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117596652">
            <param name="Name" value="Cable_1" />
            <param name="NCAB" value="3" />
            <param name="pipe" value="0" />
            <param name="C1T" value="2" />
            <param name="C2T" value="2" />
            <param name="C3T" value="2" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="send_recv" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="GroundS" value="0" />
            <param name="GroundA" value="0" />
            <param name="GroundOC" value="0" />
            <param name="ResS" value="0.001" />
            <param name="ResA" value="0.001" />
            <param name="ResOC" value="0.001" />
            <param name="recv_default_type" value="0" />
            <param name="recv_default" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="818440538" x="306" y="252" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e-3 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="252" w="64" h="10" orient="0" id="1729285204" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="252" w="46" h="10" orient="0" id="30267634" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1415588028" x="306" y="306" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e-3 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="64" h="10" orient="0" id="434156425" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="306" w="46" h="10" orient="0" id="1005073561" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="748129578" x="306" y="360" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e-3 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="64" h="10" orient="0" id="1905523188" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="360" w="46" h="10" orient="0" id="847072633" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1307063345" x="252" y="252" w="34" h="26" z="0" orient="4" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1145104096" x="252" y="306" w="34" h="26" z="0" orient="2" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1332739104" x="252" y="360" w="34" h="26" z="0" orient="2" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="376548510" x="612" y="234" w="87" h="150" z="1" orient="4" defn="master:cable_interface" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117596652">
            <param name="Name" value="Cable_1" />
            <param name="NCAB" value="3" />
            <param name="pipe" value="0" />
            <param name="C1T" value="2" />
            <param name="C2T" value="2" />
            <param name="C3T" value="2" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="send_recv" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="GroundS" value="0" />
            <param name="GroundA" value="0" />
            <param name="GroundOC" value="0" />
            <param name="ResS" value="0.001" />
            <param name="ResA" value="0.001" />
            <param name="ResOC" value="0.001" />
            <param name="recv_default_type" value="0" />
            <param name="recv_default" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="438663869" x="648" y="360" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e-3 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="360" w="64" h="10" orient="0" id="1904358160" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="360" w="46" h="10" orient="0" id="2125626211" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="993373497" x="648" y="306" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e-3 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="306" w="64" h="10" orient="0" id="1793228414" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="306" w="46" h="10" orient="0" id="765187037" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="18114326" x="648" y="252" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e-3 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="252" w="64" h="10" orient="0" id="899373762" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="252" w="46" h="10" orient="0" id="664068669" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="747504025" x="720" y="252" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="706281764" x="720" y="306" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1522740265" x="720" y="360" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <grouping />
        <Wire classid="Cable" id="68810087" name="ieee_39_bus_SM:Cable_3" x="468" y="252" w="98" h="128" orient="0" defn="ieee_39_bus_SM:Cable_3" recv="-1" send="-1" back="-1" disable="false" crc="127800934">
          <User classid="UserCmp" name="ieee_39_bus_SM:Cable_3" id="68810087" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ieee_39_bus_SM:Cable_3" link="68810087" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="Cable_1" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="5.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="911055185" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="476011602" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1741290728" x="-42" y="-6" w="71" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1641348985" x="28" y="0">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="527158270" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1106018408" x="-7" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Cable" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Windfarm" group="" url="" version="" build="" crc="103955998" instances="0" key="" view="false" date="1690576322" id="717766113">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="Vgrid" x="-18" y="-54" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Red" fill-bg="Black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Wind Farm]]></text>
        <line x1="-18" y1="-54" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="949705814" x="1026" y="90" w="34" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Vgrid" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="0" y="36" w="72" h="126" id="2055935992" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="263639900" name="V_source" link="1459693244" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="1494" y="108" w="90" h="162" id="1578541952" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="414,630" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="2058028790" name="windSpeed" link="6117930" />
        </Frame>
        <Frame classid="GraphFrame" id="220986403" name="frame" x="882" y="522" w="468" h="558" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="1.8882115869" />
            <param name="omarker" value="1.87793450882" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="220986403" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="312665101" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="500000000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="312665101" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="696801069" name="P_POC" link="199335424" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="66762031" name="P_WTG" link="1282008430" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="330634170" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="330634170" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1159665890" name="Q_POC" link="3569453" color="0" bold="1" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="92088062" name="Q_WTG" link="1225583643" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1053525480" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1053525480" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="777097306" name="Vrms_POC" link="1214404963" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="584701056" name="Vrms_WTG" link="1445487451" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1474487803" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.02" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1474487803" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="881500078" name="WindSpeed" link="2026956585" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="828" y="342" w="180" h="126" id="1341335066" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="675360015" name="Fault" link="1094498035" />
          <Control classid="Selector" id="481799255" name="Flt type" link="1438144192" />
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="2026956585" x="1278" y="180" w="80" h="40" z="390" orient="4" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="WindSpeed" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="m/s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="399103327" x="1314" y="180" w="68" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WindSpeed" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1210129835" x="1386" y="342" w="240" h="35" z="130" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Rated voltage of  Converters/Machine [kV]" />
            <param name="Value" value="0.69" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1586372678" name="" x="1422" y="342" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1405053699" x="1512" y="342" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrated_PM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:Cable_1" id="102625392" x="612" y="252" w="98" h="23" z="70" orient="0" defn="ieee_39_bus_SM:Cable_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ieee_39_bus_SM:Type4_WTG" id="186513422" x="1134" y="216" w="54" h="93" z="380" orient="0" defn="ieee_39_bus_SM:Type4_WTG" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="125444317">
            <param name="Name" value="" />
            <param name="Pbase" value="Rated_MW" />
            <param name="VRot_nom" value="12" />
            <param name="Mrating" value="2.25 [MVA]" />
            <param name="freq" value="freq" />
            <param name="OMEG" value="30 [Hz]" />
            <param name="Wm_Wt_ratio" value="1.0" />
            <param name="freq_PM" value="30 [Hz]" />
            <param name="M_mashine_side" value="5.6 [MVA]" />
            <param name="M_grid_side" value="6 [MVA]" />
            <param name="Trf_MVA" value="2 [MVA]" />
            <param name="Vmachine" value="0.69 [kV]" />
            <param name="Vtrf_LV" value="0.69 [kV]" />
            <param name="Vtrf_HV" value="Vbase" />
            <param name="M_grid_conv" value="2 [MVA]" />
            <param name="M_mashine_conv" value="5.6 [MVA]" />
            <param name="Vmashine" value="0.69 [kV]" />
            <param name="M_machine_conv" value="2. [MVA]" />
            <param name="No_WTG" value="UN" />
            <param name="Dblk" value="Dblk" />
            <param name="Vwind" value="WindSpeed" />
            <param name="vWcutin" value="3.0" />
            <param name="vWcutout" value="25.0" />
            <param name="Sbase" value="2.0 [MVA]" />
            <param name="Vrated_PM" value="Vrated_PM" />
          </paramlist>
          <paramlist link="110117771" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1266312841" name="">
            <param name="ymin" value="-0.8" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1288552164" name="">
            <param name="ymin" value="-8" />
            <param name="ymax" value="8" />
          </paramlist>
          <paramlist link="1890973249" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="97755205" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="12" />
          </paramlist>
          <paramlist link="1399929789" name="">
            <param name="ymin" value="0.7" />
            <param name="ymax" value="1.05" />
          </paramlist>
          <paramlist link="1028434172" name="">
            <param name="ymin" value="-6" />
            <param name="ymax" value="4" />
          </paramlist>
          <paramlist link="627526186" name="">
            <param name="ymin" value="7" />
            <param name="ymax" value="14" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="736966520" name="" x="594" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="184059578" x="558" y="1044" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1445487451" x="594" y="1044" w="79" h="40" z="250" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_WTG" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1072257305" name="" x="594" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1282008430" x="630" y="972" w="59" h="40" z="270" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_WTG" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="232179357" x="594" y="972" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1225583643" x="594" y="1008" w="61" h="40" z="260" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_WTG" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1245386918" x="558" y="1008" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_WTG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1207680824" name="" x="594" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2012807425" name="" x="558" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="6117930" x="1458" y="180" w="66" h="53" z="90" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="3" />
            <param name="Value" value="10.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="11.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="147627527" name="" x="1350" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:ratelimit" id="1997044182" x="1386" y="180" w="80" h="59" z="230" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="15 [1/s]" />
            <param name="DR" value="15 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="615979110" x="1458" y="306" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rated_MW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1027905564" x="1386" y="306" w="160" h="35" z="110" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Turbine Rated Active Power" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="454071017" name="" x="1422" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1339964759" name="" x="1422" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="313881579" x="1386" y="270" w="94" h="35" z="100" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Number of units" />
            <param name="Value" value="300" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1160945753" x="1458" y="270" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2040665582" x="1314" y="108" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="401356909" name="" x="1350" y="108" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="476684248" x="1386" y="108" w="80" h="59" z="210" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1296247409" x="1458" y="108" w="76" h="22" z="60" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <Sticky classid="Sticky" x="1332" y="18" w="126" h="36" colors="0, 15792890" id="1923018698" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[The wind turbine is enabled after 0.2 s  ]]></Sticky>
        <Wire classid="WireOrthogonal" id="1912779886" name="" x="594" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="482666554" x="72" y="216" w="50" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vsource" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2132954298" name="" x="630" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1400343873" x="558" y="738" w="76" h="35" z="180" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="MVA" />
            <param name="Value" value="200" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="768328017" name="" x="594" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="223497056" name="" x="594" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="96574275" x="558" y="702" w="76" h="35" z="170" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="33.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="862387217" x="630" y="702" w="38" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="670834091" x="558" y="666" w="76" h="35" z="160" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Hz" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="811863437" x="630" y="666" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="495337716" name="" x="594" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2013591312" x="630" y="738" w="38" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1525330172" x="558" y="630" w="76" h="35" z="150" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="230.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1428532584" name="" x="108" y="180" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1459693244" x="0" y="180" w="56" h="53" z="30" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2116316630" x="72" y="180" w="80" h="56" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1313622127" x="630" y="630" w="50" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vsource" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="600320442" x="180" y="216" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="902914186" name="" x="216" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:source3" id="638770393" x="180" y="252" w="102" h="65" z="420" orient="0" defn="master:source3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="2" />
            <param name="MVA" value="Sbase" />
            <param name="Vm" value="Vbase" />
            <param name="F" value="freq" />
            <param name="Tc" value="0.1 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="10.0 [mohm]" />
            <param name="R1p" value="1000.0 [ohm]" />
            <param name="L1p" value="0.001 [H]" />
            <param name="Z1" value="26 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="230.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1012121646" x="144" y="252" w="34" h="26" z="-1" orient="4" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:const" id="966189454" x="216" y="180" w="22" h="76" z="50" orient="1" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1407033767" x="270" y="252" w="66" h="100" z="410" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vsource" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.268" />
            <param name="Qd" value="35.59" />
            <param name="Vd" value="1" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" name="" id="625972731" x="558" y="198" w="54" h="136" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="BusPOC" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0" />
            <param name="VM" value="1" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="601873375" name="" x="522" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="691430868" x="1044" y="252" w="70" h="100" z="240" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vbase" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="P_WTG" />
            <param name="Q" value="Q_WTG" />
            <param name="Vrms" value="Vrms_WTG" />
            <param name="Crms" value="Irms_POC" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="476.7" />
            <param name="Qd" value="379.2" />
            <param name="Vd" value="0.9263" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1477452620" name="ieee_39_bus_SM:TLine" x="288" y="252" w="208" h="58" orient="0" defn="ieee_39_bus_SM:TLine" recv="-1" send="-1" back="-1" crc="115091178" disable="false">
          <User classid="UserCmp" name="ieee_39_bus_SM:TLine" id="1477452620" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ieee_39_bus_SM:TLine" link="1477452620" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="TLine_2" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="55.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1542486394" />
              <param name="R" value="#NaN" />
              <param name="X" value="#NaN" />
              <param name="B" value="#NaN" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="144" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="2021975299" x="738" y="378" w="44" h="21" z="350" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1863437884" x="738" y="432" w="44" h="21" z="330" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="160847833" name="" x="1116" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="41562821" x="594" y="792" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1214404963" x="630" y="792" w="74" h="40" z="320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="181038062" name="" x="594" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2015536540" x="558" y="936" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="3569453" x="594" y="936" w="56" h="40" z="280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1391828120" x="594" y="900" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="199335424" x="630" y="900" w="54" h="40" z="290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="619395587" name="" x="594" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1821732786" x="594" y="864" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1367285250" x="630" y="864" w="41" h="40" z="300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="956860605" name="" x="594" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1466752496" name="" x="594" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="882929051" x="630" y="828" w="44" h="40" z="310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="251995275" x="594" y="828" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1688361600" x="504" y="252" w="72" h="100" z="220" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vsource" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc" />
            <param name="VolI" value="Vabc" />
            <param name="P" value="P_POC" />
            <param name="Q" value="Q_POC" />
            <param name="Vrms" value="Vrms_POC" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.2239" />
            <param name="Qd" value="20.91" />
            <param name="Vd" value="1.01" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tpflt" id="421073199" x="594" y="360" w="35" h="80" z="360" orient="0" defn="master:tpflt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="1" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="919719002" name="" x="612" y="306" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="1094498035" x="810" y="432" w="51" h="53" z="140" orient="4" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="43653901">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_pot" id="1438144192" x="810" y="378" w="55" h="52" z="120" orient="4" defn="master:var_pot" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118335223">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="3" />
            <param name="Value" value="3" />
            <param name="conv" value="0" />
            <param name="F1" value="1" />
            <param name="F2" value="4" />
            <param name="F3" value="7" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="4944782">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="3" />
            <param name="Value" value="3" />
            <param name="conv" value="0" />
            <param name="F1" value="1" />
            <param name="F2" value="4" />
            <param name="F3" value="7" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="900321634" name="" x="630" y="378" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="2097951225" x="702" y="432" w="80" h="59" z="340" orient="4" defn="master:monostable" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121672028">
            <param name="T" value="0.150 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="879916696" name="" x="666" y="432" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1234662590" name="" x="540" y="126" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="18" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1604224930" x="810" y="90" w="34" h="26" z="0" orient="4" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:source3" id="1006910067" x="846" y="90" w="80" h="39" z="1" orient="6" defn="master:source3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="26 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="1" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="10.0 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="27.651 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="7.46 [deg]" />
            <param name="Pinit" value="5.6 [pu]" />
            <param name="Qinit" value="0.754 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="PS" value="0" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2010836867" name="" x="702" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="378345490" name="" x="954" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="1237727416" x="918" y="90" w="80" h="41" z="40" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e26 [ohm]" />
            <param name="RON" value="0 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="685755726" x="306" y="54" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1861538365" x="324" y="54" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1448216725" x="396" y="54" w="78" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="2 [s]" />
            <param name="TO2" value="1.05 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="2038574283" x="882" y="198" w="41" h="80" z="400" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRKINV" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e26 [ohm]" />
            <param name="RON" value="0 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1771030911" name="" x="306" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1923780074" x="234" y="54" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRKINV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1257126651" name="" x="954" y="252" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="718088642" x="684" y="252" w="80" h="41" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e26 [ohm]" />
            <param name="RON" value="0 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="542800357" name="" x="864" y="252" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1051943326" name="" x="954" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2126238031" name="" x="828" y="288" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1739045274" x="828" y="288" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1126707250" x="828" y="252" w="98" h="61" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="200.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.025 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0001 [pu]" />
            <param name="CuL" value="0.0001 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="Vsource" />
            <param name="V2" value="Vbase" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2028885670" name="" x="756" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="643543373" name="" x="306" y="126" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="199505863" x="396" y="126" w="78" h="59" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.99 [s]" />
            <param name="TO2" value="1.05 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1107933604" x="324" y="126" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="202894664" name="" x="954" y="162" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="793607941" name="" x="882" y="234" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="529466014" x="288" y="54" w="44" h="25" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1231900205" name="" x="234" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1824312855" name="" x="288" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="378218483" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="Vgrid" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1579386525" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Red" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1734971443" x="0" y="-18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wind Farm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1262960652" x="-18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SM_model" group="" url="" version="" build="" crc="106691441" instances="0" key="" view="false" date="0" id="1509388225">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="out" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Transfer" name="Vrphn" x="-54" y="54" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="anginit" x="-54" y="36" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="Qinit" x="-54" y="18" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="Pinit" x="-54" y="0" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="Irated" x="-54" y="-18" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="114" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[SM model]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Irated]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Pinit]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Qinit]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="36" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[anginit]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="54" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vrphn]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[out]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
